================================================================================================
完成时间：2026-11-10 18:13:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794305435033-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:11:03 | 结束：2026-11-10 18:11:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:369 | 42.052 | 145 | 385 | 0.9982167270998038 | 0.956 | 989.5882352941177 | 1.0017864586434824 | 987.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:176 / P3:184 | P2:353 / P3:353 | 49.582 | 186.5 | 353 | 0.5954198473282443 | 0.939 | 29.11111111111111 | 1.6794871794871795 | 17.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:160 / P3:184 | P2:641 / P3:785 | 52.946 | 180 | 785 | 1.021429372826209 | 0.96 | 495.1666666666667 | 0.9790202108963093 | 505.77777777777777 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:160 | P2:385 / P3:337 | 47.327 | 142.5 | 385 | 0.6046511627906976 | 0.96 | 18.8125 | 1.6538461538461537 | 11.375 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:353 | 53.122 | 168.5 | 417 | 1.0141326109998823 | 0.966 | 1886.888888888889 | 0.9860643363140169 | 1913.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:481 / P3:561 | 47.048 | 159.5 | 561 | 2.0104815864022663 | 0.963 | 392.22222222222223 | 0.49739326475975765 | 788.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:11:37 | 窗口结束：2026-11-10 18:11:57 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 152 | 385 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 176 | 353 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 160 | 641 | 184 | 785 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 160 | 385 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 168 | 417 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 152 | 481 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 152 | 168 | 385 |
| 1 | P3 | 136 | 152 | 184 | 369 |
| 2 | P2 | 176 | 176 | 176 | 353 |
| 2 | P3 | 184 | 184 | 184 | 353 |
| 3 | P2 | 160 | 160 | 192 | 641 |
| 3 | P3 | 168 | 184 | 216 | 785 |
| 4 | P2 | 136 | 160 | 160 | 385 |
| 4 | P3 | 136 | 160 | 168 | 337 |
| 5 | P2 | 152 | 168 | 184 | 417 |
| 5 | P3 | 144 | 168 | 168 | 353 |
| 6 | P2 | 144 | 152 | 168 | 481 |
| 6 | P3 | 144 | 160 | 168 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:22 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:27 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:12:23 | 2026-11-10 18:12:23 | 2026-11-10 18:12:23 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 2026-11-10 18:12:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.6681034482758621 | 0.957 | 12.210526315789474 | 1.4967741935483871 | 8.157894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.9700806893104515 | 0.929 | 2471.3529411764707 | 1.0308420846010404 | 2397.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.5954198473282443 | 0.958 | 29.11111111111111 | 1.6794871794871795 | 17.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 168 | 1.7185820235422196 | 0.907 | 1469.7 | 0.5818750494892707 | 2525.8 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.9451476793248945 | 0.983 | 13.941176470588236 | 1.0580357142857142 | 13.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.075034984606773 | 0.92 | 1985 | 0.9302022858035459 | 2133.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.6046511627906976 | 0.95 | 18.8125 | 1.6538461538461537 | 11.375 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 164 | 0.99680817820633 | 0.969 | 2635.4117647058824 | 1.0032020421415615 | 2627 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.9558011049723757 | 0.961 | 20.11111111111111 | 1.046242774566474 | 19.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0145326089386724 | 0.945 | 4472.7 | 0.9856755625096415 | 4537.7 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.7407407407407407 | 0.978 | 27 | 1.35 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.4466144898398794 | 0.953 | 1392.7 | 0.6912691715888222 | 2014.7 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18.5 | 232 | 154.5 | - | 12.210526315789474 | 1.4967741935483871 | 8.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 261.5 | 155.5 | - | 29.11111111111111 | 1.6794871794871795 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 237 | 223.5 | - | 13.941176470588236 | 1.0580357142857142 | 13.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 300.5 | 182 | - | 17.705882352941178 | 1.6538461538461537 | 10.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 180.5 | 172.5 | - | 20.11111111111111 | 1.046242774566474 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 243 | 179.5 | - | 27 | 1.35 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 42013 | 40756 | - | 2471.3529411764707 | 1.0308420846010404 | 2397.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14697 | 25257.5 | - | 1469.7 | 0.5818750494892707 | 2525.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 35730 | 38411 | - | 1985 | 0.9302022858035459 | 2133.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 44802 | 44658.5 | - | 2635.4117647058824 | 1.0032020421415615 | 2627 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44727 | 45376.5 | - | 4472.7 | 0.9856755625096415 | 4537.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 13926.5 | 20146.5 | - | 1392.7 | 0.6912691715888222 | 2014.7 | 在线、无火警、无故障、光源就绪、同步正常 |

