================================================================================================
完成时间：2026-11-10 18:17:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794305676224-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:15:07 | 结束：2026-11-10 18:15:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:184 | P2:513 / P3:417 | 53.354 | 159 | 513 | 0.5705521472392638 | 0.952 | 36.22222222222222 | 1.7526881720430108 | 20.666666666666668 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:385 / P3:529 | 42.191 | 157.5 | 529 | 2.0307205782697086 | 0.961 | 553.375 | 0.4924360400444939 | 1123.75 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:176 / P3:168 | P2:561 / P3:513 | 49.882 | 176.5 | 561 | 1.1292079582419245 | 0.952 | 1468.7777777777778 | 0.8855764721645341 | 1658.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:593 / P3:465 | 55.126 | 191.5 | 593 | 0.990638895389656 | 0.954 | 1709.2 | 1.0094495629577132 | 1693.2 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:513 / P3:369 | 50.901 | 161.5 | 513 | 1.0164348183365617 | 0.975 | 2129.625 | 0.9838309175954265 | 2164.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:673 / P3:529 | 49.078 | 157 | 673 | 1.816326530612245 | 0.962 | 201.76470588235293 | 0.550561797752809 | 366.47058823529414 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:15:38 | 窗口结束：2026-11-10 18:15:58 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 168 | 513 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 928 | 160 | 385 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 176 | 561 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 908 | 200 | 593 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 184 | 513 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 152 | 673 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 192 | 513 |
| 1 | P3 | 160 | 184 | 184 | 417 |
| 2 | P2 | 128 | 160 | 176 | 385 |
| 2 | P3 | 136 | 160 | 176 | 529 |
| 3 | P2 | 176 | 176 | 200 | 561 |
| 3 | P3 | 152 | 168 | 200 | 513 |
| 4 | P2 | 168 | 200 | 208 | 593 |
| 4 | P3 | 160 | 192 | 216 | 465 |
| 5 | P2 | 168 | 184 | 192 | 513 |
| 5 | P3 | 152 | 176 | 192 | 369 |
| 6 | P2 | 144 | 152 | 168 | 673 |
| 6 | P3 | 160 | 160 | 192 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 18:17:04 | 2026-11-10 18:17:04 | 2026-11-10 18:17:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:16:23 | 2026-11-10 18:16:23 | 2026-11-10 18:16:23 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:16:24 | 2026-11-10 18:16:24 | 2026-11-10 18:16:24 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:16:24 | 2026-11-10 18:16:24 | 2026-11-10 18:16:24 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:16:23 | 2026-11-10 18:16:23 | 2026-11-10 18:16:23 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:28 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:16:24 | 2026-11-10 18:16:24 | 2026-11-10 18:16:24 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 2026-11-10 18:16:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.5705521472392638 | 0.952 | 36.22222222222222 | 1.7526881720430108 | 20.666666666666668 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 172 | 0.6605504587155964 | 0.971 | 27.25 | 1.5138888888888888 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.5837195244811606 | 0.943 | 1861.125 | 0.6314249363867684 | 2947.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.6366782006920415 | 0.958 | 32.111111111111114 | 1.5706521739130435 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.097565875380855 | 0.943 | 3318.5555555555557 | 0.9111070437143467 | 3642.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.67601246105919 | 0.972 | 35.666666666666664 | 1.4792626728110598 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9977504361399321 | 0.919 | 4840.444444444444 | 1.0022546358072977 | 4829.555555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.7234726688102894 | 0.96 | 38.875 | 1.3822222222222222 | 28.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.013061091450922 | 0.975 | 5369 | 0.9871073012662882 | 5439.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.8354430379746836 | 0.955 | 26.333333333333332 | 1.196969696969697 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.3551332675222112 | 0.958 | 1350.6666666666667 | 0.7379348024039337 | 1830.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 326 | 185.5 | - | 36.22222222222222 | 1.7526881720430108 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 218 | 143.5 | - | 27.25 | 1.5138888888888888 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 288.5 | 184 | - | 32.111111111111114 | 1.5706521739130435 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 320.5 | 216.5 | - | 35.666666666666664 | 1.4792626728110598 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 310.5 | 224.5 | - | 38.875 | 1.3822222222222222 | 28.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 237 | 198 | - | 26.333333333333332 | 1.196969696969697 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14888.5 | 23580 | - | 1861.125 | 0.6314249363867684 | 2947.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31558 | 34487 | - | 3506.4444444444443 | 0.9150694464580856 | 3831.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45457 | 45332.5 | - | 5050.777777777777 | 1.0027353142302518 | 5037 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44859.5 | 45474 | - | 5607.5 | 0.9864977789506092 | 5684.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13283 | 18234 | - | 1475.888888888889 | 0.7284742788197872 | 2026 | 在线、无火警、无故障、光源就绪、同步正常 |

