================================================================================================
完成时间：2026-11-10 18:20:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794305896818-38 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 18:19:00 | 结束：2026-11-10 18:19:07
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:208 | P2:449 / P3:481 | 52.615 | 184.5 | 481 | 1.0319814844037662 | 0.959 | 2112.3333333333335 | 0.969009633518528 | 2179.8888888888887 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:545 / P3:513 | 53.766 | 158.5 | 545 | 2.2950928381962865 | 0.946 | 502.6666666666667 | 0.43571222190118464 | 1153.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:305 / P3:273 | 51.969 | 197.5 | 305 | 1.238508790510485 | 0.938 | 1770.375 | 0.8074226098854114 | 2192.625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:481 / P3:577 | 44.554 | 158.5 | 577 | 0.9802597402597403 | 0.958 | 2138.8888888888887 | 1.0201377848436672 | 2096.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0522312674549885 | 0.945 | 934.9444444444445 | 0.9503614185678789 | 983.7777777777778 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:337 / P3:449 | 51.559 | 163 | 449 | 2.201879271070615 | 0.957 | - | 0.45415750678908573 | - | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:19:19 | 窗口结束：2026-11-10 18:19:39 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 176 | 449 | 208 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 176 | 545 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 192 | 305 | 184 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 168 | 481 | 152 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 936 | 160 | 337 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 224 | 449 |
| 1 | P3 | 152 | 208 | 224 | 481 |
| 2 | P2 | 152 | 176 | 176 | 545 |
| 2 | P3 | 168 | 168 | 200 | 513 |
| 3 | P2 | 176 | 192 | 192 | 305 |
| 3 | P3 | 152 | 184 | 184 | 273 |
| 4 | P2 | 152 | 168 | 176 | 481 |
| 4 | P3 | 152 | 152 | 168 | 577 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 160 | 176 | 337 |
| 6 | P3 | 160 | 168 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:20:04 | 2026-11-10 18:20:04 | 2026-11-10 18:20:04 | 2026-11-10 18:20:09 | 2026-11-10 18:20:09 | 2026-11-10 18:20:09 | 2026-11-10 18:20:09 | 2026-11-10 18:20:09 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:20:04 | 2026-11-10 18:20:04 | 2026-11-10 18:20:04 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 2026-11-10 18:20:10 | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | 2026-11-10 18:20:45 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.7327586206896551 | 0.95 | 25.77777777777778 | 1.3647058823529412 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.060924683072334 | 0.944 | 3657.2727272727275 | 0.9425739790539116 | 3880.090909090909 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.7932203389830509 | 0.964 | 32.77777777777778 | 1.2606837606837606 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.6939556798939852 | 0.919 | 1509.2222222222222 | 0.5903342170455039 | 2556.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6750902527075813 | 0.937 | 34.625 | 1.481283422459893 | 23.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.2155135823429541 | 0.905 | 3534 | 0.822697512003492 | 4295.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.706959706959707 | 0.965 | 30.333333333333332 | 1.4145077720207253 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9342490842490843 | 0.937 | 4368 | 1.0703783571848657 | 4080.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 216 | 1.0132296622954624 | 0.919 | 2534.4117647058824 | 0.9869430763944566 | 2567.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.7094339622641509 | 0.973 | 33.125 | 1.4095744680851063 | 23.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.526238941853474 | 0.949 | 1455.375 | 0.6552054023635341 | 2221.25 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 232 | 169.5 | - | 25.77777777777778 | 1.3647058823529412 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 294.5 | 234 | - | 32.77777777777778 | 1.2606837606837606 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 276.5 | 186.5 | - | 34.625 | 1.481283422459893 | 23.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 273 | 192.5 | - | 30.333333333333332 | 1.4145077720207253 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8 | 265 | 187.5 | - | 33.125 | 1.4095744680851063 | 23.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 40230 | 42681 | - | 3657.2727272727275 | 0.9425739790539116 | 3880.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13583 | 23008.5 | - | 1509.2222222222222 | 0.5903342170455039 | 2556.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28271.5 | 34365 | - | 3534 | 0.822697512003492 | 4295.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43680 | 40807.5 | - | 4368 | 1.0703783571848657 | 4080.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 43084.5 | 43654.5 | - | 2534.4117647058824 | 0.9869430763944566 | 2567.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11642.5 | 17769.5 | - | 1455.375 | 0.6552054023635341 | 2221.25 | 在线、无火警、无故障、光源就绪、同步正常 |

