================================================================================================
完成时间：2026-11-10 18:28:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794306374599-42 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:26:42 | 结束：2026-11-10 18:26:48
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:417 / P3:465 | 45.534 | 148 | 465 | 1.0127884051793041 | 0.944 | 2085.222222222222 | 0.9873730730783395 | 2111.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:160 | P2:289 / P3:353 | 52.159 | 159.5 | 353 | 3.026748005631159 | 0.952 | 473.55555555555554 | 0.3303875968992248 | 1433.3333333333333 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:192 | P2:369 / P3:513 | 51.468 | 163 | 513 | 1.3133036989998412 | 0.966 | 1399.7777777777778 | 0.7614385010577214 | 1838.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:449 / P3:449 | 51.588 | 169.5 | 449 | 1.0324045864953193 | 0.951 | 2256.625 | 0.9686125120721107 | 2329.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:385 | 52.349 | 168.5 | 561 | 1.0008291873963515 | 0.953 | 1206 | 0.9991714995857498 | 1207 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:545 / P3:193 | 54.282 | 180.5 | 545 | 2.0299272040981395 | 0.94 | 206.05555555555554 | 0.49262850312126444 | 418.27777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:27:17 | 窗口结束：2026-11-10 18:27:37 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 152 | 417 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 168 | 289 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 176 | 369 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 184 | 449 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 184 | 561 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 176 | 545 | 184 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 417 |
| 1 | P3 | 128 | 152 | 160 | 465 |
| 2 | P2 | 152 | 168 | 192 | 289 |
| 2 | P3 | 160 | 160 | 184 | 353 |
| 3 | P2 | 160 | 176 | 200 | 369 |
| 3 | P3 | 168 | 192 | 200 | 513 |
| 4 | P2 | 136 | 184 | 192 | 449 |
| 4 | P3 | 160 | 168 | 184 | 449 |
| 5 | P2 | 168 | 184 | 200 | 561 |
| 5 | P3 | 168 | 176 | 192 | 385 |
| 6 | P2 | 160 | 176 | 192 | 545 |
| 6 | P3 | 152 | 184 | 184 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:02 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 2026-11-10 18:28:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.7165991902834008 | 0.956 | 27.444444444444443 | 1.3954802259887005 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0525289332546384 | 0.934 | 4329.888888888889 | 0.9500926467719915 | 4557.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.9808612440191388 | 0.98 | 23.22222222222222 | 1.0195121951219512 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 2.21036889332004 | 0.934 | 1337.3333333333333 | 0.45241317095173655 | 2956 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.7306273062730627 | 0.962 | 30.11111111111111 | 1.3686868686868687 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.2416145537237067 | 0.956 | 1552.0588235294117 | 0.8054029304029304 | 1927.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.7911764705882353 | 0.959 | 42.5 | 1.2639405204460967 | 33.625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0022238324879438 | 0.929 | 4446.777777777777 | 0.9977811019695837 | 4456.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.8222222222222222 | 0.96 | 30 | 1.2162162162162162 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9983312179758379 | 0.926 | 2502.705882352941 | 1.0016715715126545 | 2498.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.8371335504885994 | 0.952 | 19.1875 | 1.1945525291828794 | 16.0625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3591906946264745 | 0.934 | 678.2222222222222 | 0.735731935153378 | 921.8333333333334 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 247 | 177 | - | 27.444444444444443 | 1.3954802259887005 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 209 | 205 | - | 23.22222222222222 | 1.0195121951219512 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 271 | 197.5 | - | 30.11111111111111 | 1.3686868686868687 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 340 | 269 | - | 42.5 | 1.2639405204460967 | 33.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 270 | 221.5 | - | 30 | 1.2162162162162162 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 307 | 257 | - | 19.1875 | 1.1945525291828794 | 16.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38968.5 | 41016 | - | 4329.888888888889 | 0.9500926467719915 | 4557.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12035.5 | 26603.5 | - | 1337.3333333333333 | 0.45241317095173655 | 2956 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 26385 | 32760 | - | 1552.0588235294117 | 0.8054029304029304 | 1927.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40020.5 | 40109.5 | - | 4446.777777777777 | 0.9977811019695837 | 4456.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 42546 | 42475 | - | 2502.705882352941 | 1.0016715715126545 | 2498.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12207.5 | 16592.5 | - | 678.2222222222222 | 0.735731935153378 | 921.8333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |

