================================================================================================
完成时间：2026-11-10 18:32:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794306604512-44 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:30:35 | 结束：2026-11-10 18:30:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:176 | P2:257 / P3:273 | 51.858 | 170 | 273 | 0.9833846511357694 | 0.96 | 1721.3 | 1.0168960831807172 | 1692.7 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | B类合格 | P2:152 / P3:184 | P2:481 / P3:209 | 48.939 | 176.5 | 481 | 2.5152725563909772 | 0.946 | 250.35294117647058 | 0.3975712283979449 | 629.7058823529412 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:208 / P3:192 | P2:529 / P3:449 | 53.014 | 176.5 | 529 | 1.1706802189210321 | 0.954 | 1598.75 | 0.8542042342883858 | 1871.625 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:192 / P3:192 | P2:287 / P3:287 | 51.769 | 172.5 | 287 | 1.045032297754537 | 0.957 | 1625.5 | 0.956908223935951 | 1698.7 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:529 / P3:497 | 53.166 | 197.5 | 529 | 1.0104311965552792 | 0.93 | 1374.0833333333333 | 0.9896764900066023 | 1388.4166666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:545 / P3:529 | 55.058 | 172.5 | 545 | 2.034027574068642 | 0.948 | 378.77777777777777 | 0.49163541967118546 | 770.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:31:06 | 窗口结束：2026-11-10 18:31:27 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 184 | 257 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 152 | 481 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 208 | 529 | 192 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 192 | 287 | 192 | 287 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 200 | 529 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 184 | 545 | 184 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 184 | 257 |
| 1 | P3 | 168 | 176 | 184 | 273 |
| 2 | P2 | 144 | 152 | 152 | 481 |
| 2 | P3 | 144 | 184 | 184 | 209 |
| 3 | P2 | 176 | 208 | 208 | 529 |
| 3 | P3 | 168 | 192 | 200 | 449 |
| 4 | P2 | 160 | 192 | 208 | 287 |
| 4 | P3 | 152 | 192 | 192 | 287 |
| 5 | P2 | 176 | 200 | 200 | 529 |
| 5 | P3 | 168 | 192 | 208 | 497 |
| 6 | P2 | 176 | 184 | 200 | 545 |
| 6 | P3 | 160 | 184 | 200 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 1 | - |
| 5 | 模式切换成功 | 2026-11-10 18:32:32 | 2026-11-10 18:32:32 | 2026-11-10 18:32:32 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:52 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 2026-11-10 18:31:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.6637931034482759 | 0.958 | 25.77777777777778 | 1.5064935064935066 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0069784496014005 | 0.932 | 4227.3 | 0.9930699116707385 | 4256.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.6374045801526718 | 0.962 | 15.411764705882353 | 1.5688622754491017 | 9.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.8907828769764752 | 0.927 | 518.6 | 0.5288814554948192 | 980.56 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.8619246861924686 | 0.95 | 29.875 | 1.1601941747572815 | 25.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.1886765595530409 | 0.939 | 2341.75 | 0.8412717420590965 | 2783.5833333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.9104477611940298 | 0.973 | 29.77777777777778 | 1.098360655737705 | 27.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.986270293262755 | 0.926 | 4231.7 | 1.0139208357293463 | 4173.6 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.68 | 0.968 | 36.111111111111114 | 1.4705882352941178 | 24.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 0.9267102112921597 | 0.856 | 4780.111111111111 | 1.079085983746363 | 4429.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.722972972972973 | 0.949 | 32.888888888888886 | 1.3831775700934579 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.478587528174305 | 0.94 | 1331 | 0.6763211382113821 | 1968 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 231.5 | 154 | - | 25.77777777777778 | 1.5064935064935066 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 262 | 167 | - | 15.411764705882353 | 1.5688622754491017 | 9.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 238.5 | 205.5 | - | 29.875 | 1.1601941747572815 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 268 | 244 | - | 29.77777777777778 | 1.098360655737705 | 27.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 324.5 | 221 | - | 36.111111111111114 | 1.4705882352941178 | 24.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 296 | 214 | - | 32.888888888888886 | 1.3831775700934579 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42272.5 | 42568 | - | 4227.3 | 0.9930699116707385 | 4256.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 24.5 | 12964.5 | 24513.5 | - | 518.6 | 0.5288814554948192 | 980.56 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 28100.5 | 33403 | - | 2341.75 | 0.8412717420590965 | 2783.5833333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42317 | 41736 | - | 4231.7 | 1.0139208357293463 | 4173.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43020.5 | 39868 | - | 4780.111111111111 | 1.079085983746363 | 4429.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11978.5 | 17711.5 | - | 1331 | 0.6763211382113821 | 1968 | 在线、无火警、无故障、光源就绪、同步正常 |

