================================================================================================
完成时间：2026-11-10 18:36:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794306811412-46 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:34:02 | 结束：2026-11-10 18:34:07
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 731ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:225 / P3:225 | 51.064 | 169 | 225 | 0.9819224752303146 | 0.971 | 1917.6666666666667 | 1.0184103381129403 | 1883 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:152 | P2:417 / P3:223 | 47.935 | 154 | 417 | 2.513872421152478 | 0.933 | 248.05882352941177 | 0.3977926610697104 | 623.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:449 / P3:369 | 53.774 | 183 | 449 | 1.1684631967970434 | 0.963 | 1623.5 | 0.8558249868212968 | 1897 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:160 / P3:176 | P2:225 / P3:321 | 53.994 | 171.5 | 321 | 0.9768957690740848 | 0.964 | 1010.7647058823529 | 1.0236506612653402 | 987.4117647058823 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:192 / P3:168 | P2:721 / P3:737 | 51.179 | 174 | 737 | 1.0001161103047895 | 0.953 | 1076.5625 | 0.9998839031752481 | 1076.6875 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:192 / P3:208 | P2:609 / P3:417 | 53.976 | 188 | 609 | 1.7612464854732897 | 0.937 | 251.05882352941177 | 0.5677796993481442 | 442.1764705882353 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-10 18:34:33 | 窗口结束：2026-11-10 18:34:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 176 | 225 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 144 | 417 | 152 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 184 | 449 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 160 | 225 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 192 | 721 | 168 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 192 | 609 | 208 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 225 |
| 1 | P3 | 168 | 184 | 184 | 225 |
| 2 | P2 | 136 | 144 | 160 | 417 |
| 2 | P3 | 152 | 152 | 152 | 223 |
| 3 | P2 | 176 | 184 | 192 | 449 |
| 3 | P3 | 168 | 176 | 176 | 369 |
| 4 | P2 | 144 | 160 | 168 | 225 |
| 4 | P3 | 144 | 176 | 176 | 321 |
| 5 | P2 | 192 | 192 | 208 | 721 |
| 5 | P3 | 168 | 168 | 184 | 737 |
| 6 | P2 | 160 | 192 | 200 | 609 |
| 6 | P3 | 144 | 208 | 224 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 18:35:59 | 2026-11-10 18:35:59 | 2026-11-10 18:35:59 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:19 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 2026-11-10 18:35:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.8486238532110092 | 0.975 | 27.25 | 1.1783783783783783 | 23.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 1.0033848902261295 | 0.965 | 5317.75 | 0.9966265286042262 | 5335.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.8186046511627907 | 0.942 | 12.647058823529411 | 1.2215909090909092 | 10.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.9023854362837413 | 0.908 | 749.6470588235294 | 0.5256558323708959 | 1426.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.7754237288135594 | 0.972 | 29.5 | 1.289617486338798 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.163235138844895 | 0.941 | 3551.625 | 0.8596714169011528 | 4131.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.6598240469208211 | 0.983 | 37.888888888888886 | 1.5155555555555555 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 1.0014398513701812 | 0.936 | 4784.444444444444 | 0.9985622188210195 | 4791.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.6292134831460674 | 0.953 | 29.666666666666668 | 1.5892857142857142 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.9954105305628405 | 0.931 | 2203.1111111111113 | 1.0046106297816284 | 2193 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.7491039426523297 | 0.927 | 16.41176470588235 | 1.3349282296650717 | 12.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.4593608754262153 | 0.924 | 741.8235294117648 | 0.6852314714192567 | 1082.5882352941176 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 217.5 | 185 | - | 27.25 | 1.1783783783783783 | 23.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 215 | 176 | - | 12.647058823529411 | 1.2215909090909092 | 10.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 235.5 | 183 | - | 29.5 | 1.289617486338798 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 340.5 | 224.5 | - | 37.888888888888886 | 1.5155555555555555 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 266.5 | 168 | - | 29.666666666666668 | 1.5892857142857142 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 278.5 | 209 | - | 16.41176470588235 | 1.3349282296650717 | 12.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42542 | 42685.5 | - | 5317.75 | 0.9966265286042262 | 5335.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 12743.5 | 24243.5 | - | 749.6470588235294 | 0.5256558323708959 | 1426.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28412.5 | 33051 | - | 3551.625 | 0.8596714169011528 | 4131.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43060 | 43122 | - | 4784.444444444444 | 0.9985622188210195 | 4791.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 39656 | 39473.5 | - | 2203.1111111111113 | 1.0046106297816284 | 2193 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12611 | 18403.5 | - | 741.8235294117648 | 0.6852314714192567 | 1082.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

