================================================================================================
完成时间：2026-11-10 18:40:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794307051242-48 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:38:03 | 结束：2026-11-10 18:38:07
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 789ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:497 | 47.318 | 152 | 497 | 1.0012655315232397 | 0.963 | 1931.5555555555557 | 0.998736068022521 | 1934 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:401 / P3:753 | 56.069 | 209 | 753 | 2.1628336755646815 | 0.949 | 286.47058823529414 | 0.4623564036836609 | 619.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:239 | 51.706 | 173 | 481 | 1.156619471609984 | 0.964 | 761.2222222222222 | 0.8645885916203937 | 880.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:208 | P2:207 / P3:273 | 53.255 | 194.5 | 273 | 0.9799064611120735 | 0.97 | 1924.3333333333333 | 1.0205055683224324 | 1885.6666666666667 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:545 / P3:497 | 56.192 | 177.5 | 545 | 1.019837202291227 | 0.948 | 1658.5 | 0.9805486579165189 | 1691.4 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:176 | P2:497 / P3:289 | 53.437 | 182.5 | 497 | 1.7269938650306749 | 0.944 | 470.8888888888889 | 0.5790408525754884 | 813.2222222222222 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-10 18:38:33 | 窗口结束：2026-11-10 18:38:53 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 160 | 401 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 176 | 401 | 184 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 176 | 481 | 168 | 239 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 176 | 207 | 208 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 184 | 545 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 908 | 176 | 497 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 160 | 401 |
| 1 | P3 | 136 | 160 | 160 | 497 |
| 2 | P2 | 152 | 176 | 184 | 401 |
| 2 | P3 | 184 | 184 | 208 | 753 |
| 3 | P2 | 152 | 176 | 192 | 481 |
| 3 | P3 | 160 | 168 | 192 | 239 |
| 4 | P2 | 168 | 176 | 192 | 207 |
| 4 | P3 | 200 | 208 | 224 | 273 |
| 5 | P2 | 160 | 184 | 200 | 545 |
| 5 | P3 | 152 | 176 | 184 | 497 |
| 6 | P2 | 176 | 176 | 184 | 497 |
| 6 | P3 | 168 | 176 | 200 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:18 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:39:19 | 2026-11-10 18:39:19 | 2026-11-10 18:39:19 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:39:19 | 2026-11-10 18:39:19 | 2026-11-10 18:39:19 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 2026-11-10 18:39:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8181818181818182 | 0.964 | 26.88888888888889 | 1.2222222222222223 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9975823896169996 | 0.962 | 4366.111111111111 | 1.0024234693877552 | 4355.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.0244897959183674 | 0.966 | 14.411764705882353 | 0.9760956175298805 | 14.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.6792732928036194 | 0.925 | 832.1176470588235 | 0.5954956851189224 | 1397.3529411764705 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.7782101167315175 | 0.964 | 32.125 | 1.285 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.1283943026949483 | 0.949 | 1219.875 | 0.8862150381402106 | 1376.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.6777777777777778 | 0.955 | 15 | 1.4754098360655739 | 10.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0021819363524525 | 0.966 | 4786.777777777777 | 0.9978228141285466 | 4797.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.8504273504273504 | 0.972 | 23.4 | 1.1758793969849246 | 19.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.9955684416472197 | 0.885 | 2495.470588235294 | 1.004451284479697 | 2484.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6104294478527608 | 0.963 | 36.22222222222222 | 1.6381909547738693 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.4645846748229234 | 0.909 | 730.8235294117648 | 0.6827874258078699 | 1070.3529411764705 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 242 | 197.5 | - | 26.88888888888889 | 1.2222222222222223 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 244.5 | 250.5 | - | 14.411764705882353 | 0.9760956175298805 | 14.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 257 | 199.5 | - | 32.125 | 1.285 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 270 | 183 | - | 15 | 1.4754098360655739 | 10.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 234 | 198.5 | - | 23.4 | 1.1758793969849246 | 19.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 325.5 | 199 | - | 36.22222222222222 | 1.6381909547738693 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39295 | 39200 | - | 4366.111111111111 | 1.0024234693877552 | 4355.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 14145.5 | 23754.5 | - | 832.1176470588235 | 0.5954956851189224 | 1397.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 24 | 29276.5 | 33036 | - | 1219.875 | 0.8862150381402106 | 1376.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43081 | 43175 | - | 4786.777777777777 | 0.9978228141285466 | 4797.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 42423 | 42235 | - | 2495.470588235294 | 1.004451284479697 | 2484.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12423.5 | 18196 | - | 730.8235294117648 | 0.6827874258078699 | 1070.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

