================================================================================================
完成时间：2026-11-10 18:43:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794307267457-50 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 18:41:43 | 结束：2026-11-10 18:41:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=1 / 时限内未恢复 / 紧急清理后未恢复 / FAULT_RELAY_STUCK_AFTER_RESET |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:289 / P3:385 | 52.821 | 200.5 | 385 | 1.0461519947048559 | 0.957 | 1846.5555555555557 | 0.9558840446336132 | 1931.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:305 | 45.46 | 157.5 | 385 | 2.4355751099937146 | 0.948 | 353.55555555555554 | 0.41058064516129034 | 861.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:128 / P3:136 | P2:305 / P3:289 | 42.431 | 120.5 | 305 | 1.2116988014590933 | 0.977 | 852.8888888888889 | 0.8252876034834964 | 1033.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:160 / P3:168 | P2:191 / P3:257 | 51.863 | 167.5 | 257 | 0.9773059601099608 | 0.957 | 1005.7058823529412 | 1.0232210186127237 | 982.8823529411765 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:184 / P3:168 | P2:401 / P3:385 | 50.545 | 164.5 | 401 | 0.9891636405556516 | 0.943 | 1020.5294117647059 | 1.0109550725482197 | 1009.4705882352941 | 0 | 测试链路异常，需复测 |
| 6 | 1 | B类合格 | P2:208 / P3:176 | P2:513 / P3:257 | 53.507 | 212 | 513 | 1.890045814244065 | 0.941 | 141.23529411764707 | 0.5290877038342883 | 266.94117647058823 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-10 18:42:09 | 窗口结束：2026-11-10 18:42:29 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 192 | 289 | 200 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 160 | 385 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 128 | 305 | 136 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 160 | 191 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 184 | 401 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 208 | 513 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 192 | 192 | 289 |
| 1 | P3 | 152 | 200 | 200 | 385 |
| 2 | P2 | 136 | 160 | 168 | 385 |
| 2 | P3 | 120 | 168 | 176 | 305 |
| 3 | P2 | 128 | 128 | 152 | 305 |
| 3 | P3 | 136 | 136 | 152 | 289 |
| 4 | P2 | 160 | 160 | 168 | 191 |
| 4 | P3 | 136 | 168 | 168 | 257 |
| 5 | P2 | 136 | 184 | 184 | 401 |
| 5 | P3 | 152 | 168 | 184 | 385 |
| 6 | P2 | 152 | 208 | 208 | 513 |
| 6 | P3 | 136 | 176 | 176 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 18:43:36 | 2026-11-10 18:43:36 | 2026-11-10 18:43:36 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:42:55 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 2026-11-10 18:43:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7441860465116279 | 0.976 | 19.545454545454547 | 1.34375 | 14.545454545454545 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0178073567766885 | 0.917 | 4941.777777777777 | 0.982504197225413 | 5029.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7130801687763713 | 0.96 | 26.333333333333332 | 1.4023668639053255 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.7114897212052942 | 0.924 | 1578.2222222222222 | 0.5842863019333607 | 2701.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.7049180327868853 | 0.969 | 24.4 | 1.4186046511627908 | 17.2 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 108 | 1.2528397332720165 | 0.995 | 2416.1111111111113 | 0.79818669015894 | 3027 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.620817843866171 | 0.963 | 29.88888888888889 | 1.6107784431137724 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.003154784386039 | 0.933 | 2250.55 | 0.9968551369787169 | 2257.65 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7808641975308642 | 0.937 | 19.058823529411764 | 1.2806324110671936 | 14.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0044703422814314 | 0.947 | 2497.9444444444443 | 0.9955495527411212 | 2509.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6802721088435374 | 0.955 | 18.375 | 1.47 | 12.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4220742014038104 | 0.936 | 821.2941176470588 | 0.7031981868546966 | 1167.9411764705883 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 215 | 160 | - | 19.545454545454547 | 1.34375 | 14.545454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 237 | 169 | - | 26.333333333333332 | 1.4023668639053255 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 243.5 | 171.5 | - | 24.4 | 1.4186046511627908 | 17.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 268.5 | 166.5 | - | 29.88888888888889 | 1.6107784431137724 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 324 | 253 | - | 19.058823529411764 | 1.2806324110671936 | 14.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 294 | 200 | - | 18.375 | 1.47 | 12.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44476 | 45267.5 | - | 4941.777777777777 | 0.982504197225413 | 5029.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14203.5 | 24310 | - | 1578.2222222222222 | 0.5842863019333607 | 2701.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 21745 | 27243 | - | 2416.1111111111113 | 0.79818669015894 | 3027 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19.5 | 45010.5 | 45153 | - | 2250.55 | 0.9968551369787169 | 2257.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 44963 | 45163.5 | - | 2497.9444444444443 | 0.9955495527411212 | 2509.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13962 | 19855 | - | 821.2941176470588 | 0.7031981868546966 | 1167.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

