================================================================================================
完成时间：2026-11-11 18:19:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794392239031-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 18:17:50 | 结束：2026-11-11 18:18:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:160 / P3:160 | P2:321 / P3:321 | 48.617 | 161.5 | 321 | 1.0353200883002207 | 0.972 | 1812 | 0.9658848614072495 | 1876 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:176 / P3:160 | P2:239 / P3:337 | 52.256 | 171 | 337 | 2.087360594795539 | 0.961 | 179.33333333333334 | 0.4790739091718611 | 374.3333333333333 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:136 / P3:144 | P2:369 / P3:305 | 43.005 | 137.5 | 369 | 1.1234670355002305 | 0.956 | 637.9411764705883 | 0.8901017728168089 | 716.7058823529412 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:184 / P3:200 | P2:353 / P3:449 | 48.315 | 180 | 449 | 0.7425373134328358 | 0.954 | 29.77777777777778 | 1.3467336683417086 | 22.11111111111111 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:184 / P3:192 | P2:561 / P3:545 | 55.827 | 196.5 | 561 | 1.0548607833883907 | 0.962 | 1883.5555555555557 | 0.9479923945867352 | 1986.888888888889 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:184 / P3:176 | P2:465 / P3:481 | 52.021 | 186 | 481 | 2.199518507372856 | 0.954 | 195.47058823529412 | 0.45464495827062523 | 429.94117647058823 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-11 18:18:21 | 窗口结束：2026-11-11 18:18:41 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 160 | 321 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 176 | 239 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 988 | 136 | 369 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 956 | 184 | 353 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 964 | 184 | 561 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 184 | 465 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 176 | 321 |
| 1 | P3 | 144 | 160 | 168 | 321 |
| 2 | P2 | 144 | 176 | 176 | 239 |
| 2 | P3 | 136 | 160 | 160 | 337 |
| 3 | P2 | 128 | 136 | 160 | 369 |
| 3 | P3 | 120 | 144 | 160 | 305 |
| 4 | P2 | 160 | 184 | 192 | 353 |
| 4 | P3 | 168 | 200 | 200 | 449 |
| 5 | P2 | 160 | 184 | 192 | 561 |
| 5 | P3 | 144 | 192 | 192 | 545 |
| 6 | P2 | 176 | 184 | 184 | 465 |
| 6 | P3 | 168 | 176 | 184 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-11 18:19:06 | 2026-11-11 18:19:06 | 2026-11-11 18:19:06 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 1 | - |
| 3 | 模式切换成功 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | 2026-11-11 18:19:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:19:06 | 2026-11-11 18:19:06 | 2026-11-11 18:19:06 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 2026-11-11 18:19:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.9162303664921466 | 0.978 | 21.22222222222222 | 1.0914285714285714 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 1.010037756699512 | 0.969 | 3619.6666666666665 | 0.9900619985412108 | 3656 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.9945054945054945 | 0.969 | 10.705882352941176 | 1.0055248618784531 | 10.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.6396668571895159 | 0.959 | 1113.3636363636363 | 0.6098799860564713 | 1825.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.8717948717948718 | 0.937 | 11.470588235294118 | 1.1470588235294117 | 10 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.0951724137931034 | 0.959 | 1577.9411764705883 | 0.9130982367758187 | 1728.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.7425373134328358 | 0.954 | 29.77777777777778 | 1.3467336683417086 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 196 | 0.8629441624365483 | 0.977 | 21.88888888888889 | 1.1588235294117648 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 0.9920779457293754 | 0.937 | 4880.888888888889 | 1.0079853143643873 | 4842.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.9064039408866995 | 0.972 | 12.6875 | 1.1032608695652173 | 11.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.548772395487724 | 0.943 | 669.7777777777778 | 0.6456726649528706 | 1037.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 190.5 | 174.5 | - | 21.22222222222222 | 1.0914285714285714 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 182 | 181 | - | 10.705882352941176 | 1.0055248618784531 | 10.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 195 | 170 | - | 11.470588235294118 | 1.1470588235294117 | 10 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 268 | 199 | - | 29.77777777777778 | 1.3467336683417086 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 196.5 | 170 | - | 21.88888888888889 | 1.1588235294117648 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 203 | 183.5 | - | 12.6875 | 1.1032608695652173 | 11.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 32741 | 33044.5 | - | 3637.8888888888887 | 0.9908004236646997 | 3671.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 13845 | 21944 | - | 1258.6363636363637 | 0.6309241706161137 | 1994.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 28445 | 30959.5 | - | 1673.235294117647 | 0.9187661498708011 | 1821.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45806 | 45584.5 | - | 5089.555555555556 | 1.0048480859931994 | 5065 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 13106 | 20612 | - | 728.1111111111111 | 0.6358431981370075 | 1145.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

