================================================================================================
完成时间：2026-11-11 18:23:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794392482063-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 18:21:53 | 结束：2026-11-11 18:22:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:144 | P2:225 / P3:241 | 48.866 | 151 | 241 | 1.0298072250121497 | 0.958 | 2057.6666666666665 | 0.971055529337738 | 2119 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:168 / P3:168 | P2:287 / P3:321 | 50.69 | 175 | 321 | 2.0860849056603774 | 0.959 | 235.55555555555554 | 0.47936687394007915 | 491.3888888888889 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:144 / P3:152 | P2:289 / P3:225 | 43.437 | 144 | 289 | 1.1241145915315598 | 0.959 | 705.8888888888889 | 0.8895890219141637 | 793.5 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:160 / P3:176 | P2:289 / P3:417 | 52.419 | 180 | 417 | 1.0559900554203139 | 0.939 | 2145.222222222222 | 0.946978614871493 | 2265.3333333333335 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:168 / P3:160 | P2:497 / P3:449 | 54.512 | 180 | 497 | 1.0407144327774347 | 0.961 | 1942.8 | 0.9608783817201642 | 2021.9 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:208 / P3:184 | P2:417 / P3:433 | 52.177 | 195 | 433 | 2.2091698317959847 | 0.946 | 230.375 | 0.4526587252855213 | 508.9375 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-11 18:22:24 | 窗口结束：2026-11-11 18:22:44 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 152 | 225 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 952 | 168 | 287 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 144 | 289 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 960 | 160 | 289 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 968 | 168 | 497 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 964 | 208 | 417 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 225 |
| 1 | P3 | 144 | 144 | 160 | 241 |
| 2 | P2 | 160 | 168 | 192 | 287 |
| 2 | P3 | 160 | 168 | 200 | 321 |
| 3 | P2 | 136 | 144 | 144 | 289 |
| 3 | P3 | 152 | 152 | 152 | 225 |
| 4 | P2 | 144 | 160 | 160 | 289 |
| 4 | P3 | 176 | 176 | 192 | 417 |
| 5 | P2 | 152 | 168 | 168 | 497 |
| 5 | P3 | 160 | 160 | 176 | 449 |
| 6 | P2 | 208 | 208 | 208 | 417 |
| 6 | P3 | 184 | 184 | 200 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 18:23:50 | 2026-11-11 18:23:50 | 2026-11-11 18:23:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:14 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:09 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 2026-11-11 18:23:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.9689119170984456 | 0.952 | 19.3 | 1.032085561497326 | 18.7 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 1.0368992085539075 | 0.948 | 4239.777777777777 | 0.9644138907142497 | 4396.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.9447513812154696 | 0.979 | 11.3125 | 1.0584795321637428 | 10.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.656169719068534 | 0.934 | 1097 | 0.6038028521391043 | 1816.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.7441860465116279 | 0.955 | 12.647058823529411 | 1.34375 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.0933363502658673 | 0.972 | 1559.8235294117646 | 0.9146316225165563 | 1705.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.7612612612612613 | 0.933 | 24.666666666666668 | 1.3136094674556213 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 0.9915800582742561 | 0.93 | 3962.4545454545455 | 1.0084914391485424 | 3929.090909090909 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.8275862068965517 | 0.964 | 25.77777777777778 | 1.2083333333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9940163356312425 | 0.949 | 4883.666666666667 | 1.0060196841382467 | 4854.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.8823529411764706 | 0.947 | 23.8 | 1.1333333333333333 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.5743339776451803 | 0.928 | 743.6875 | 0.6351892382426734 | 1170.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 193 | 187 | - | 19.3 | 1.032085561497326 | 18.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 180.5 | 171 | - | 11.3125 | 1.0584795321637428 | 10.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 214.5 | 159.5 | - | 12.647058823529411 | 1.34375 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 221.5 | 168.5 | - | 24.666666666666668 | 1.3136094674556213 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 231.5 | 192 | - | 25.77777777777778 | 1.2083333333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 237.5 | 210 | - | 23.8 | 1.1333333333333333 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38157.5 | 39565.5 | - | 4239.777777777777 | 0.9644138907142497 | 4396.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 12066.5 | 19984.5 | - | 1097 | 0.6038028521391043 | 1816.8181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 26517 | 28992 | - | 1559.8235294117646 | 0.9146316225165563 | 1705.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 43586.5 | 43220 | - | 3962.4545454545455 | 1.0084914391485424 | 3929.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43953 | 43690 | - | 4883.666666666667 | 1.0060196841382467 | 4854.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 11898.5 | 18732.5 | - | 743.6875 | 0.6351892382426734 | 1170.8125 | 在线、无火警、无故障、光源就绪、同步正常 |

