================================================================================================
完成时间：2026-11-11 18:27:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794392683066-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 18:25:15 | 结束：2026-11-11 18:25:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:136 / P3:136 | P2:289 / P3:209 | 41.636 | 135.5 | 289 | 1.004003768252473 | 0.961 | 943.5555555555555 | 0.9960121979826413 | 947.3333333333334 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:144 / P3:144 | P2:209 / P3:225 | 49.833 | 146.5 | 225 | 2.6892177589852007 | 0.956 | 367.8888888888889 | 0.3718553459119497 | 989.3333333333334 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:176 / P3:168 | P2:271 / P3:289 | 54.763 | 173 | 289 | 1.1927518209273407 | 0.965 | 1023.4545454545455 | 0.8383973786118558 | 1220.7272727272727 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:152 / P3:168 | P2:257 / P3:369 | 52.273 | 171.5 | 369 | 1.0793157987229804 | 0.941 | 1896.7777777777778 | 0.9265128900949796 | 2047.2222222222222 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:192 / P3:176 | P2:481 / P3:433 | 53.704 | 184.5 | 481 | 1.054493363737356 | 0.959 | 1710.3 | 0.9483227058497367 | 1803.5 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:176 / P3:160 | P2:401 / P3:417 | 52.638 | 169 | 417 | 2.2307446468520293 | 0.944 | 184.05882352941177 | 0.44828080229226364 | 410.5882352941176 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-11 18:25:45 | 窗口结束：2026-11-11 18:26:05 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 976 | 136 | 289 | 136 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 968 | 144 | 209 | 144 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 1016 | 176 | 271 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 984 | 152 | 257 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 996 | 192 | 481 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 1012 | 176 | 401 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 104 | 136 | 136 | 289 |
| 1 | P3 | 104 | 136 | 136 | 209 |
| 2 | P2 | 120 | 144 | 144 | 209 |
| 2 | P3 | 128 | 144 | 144 | 225 |
| 3 | P2 | 152 | 176 | 176 | 271 |
| 3 | P3 | 160 | 168 | 184 | 289 |
| 4 | P2 | 152 | 152 | 152 | 257 |
| 4 | P3 | 168 | 168 | 168 | 369 |
| 5 | P2 | 168 | 192 | 200 | 481 |
| 5 | P3 | 176 | 176 | 184 | 433 |
| 6 | P2 | 152 | 176 | 176 | 401 |
| 6 | P3 | 152 | 160 | 184 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:36 | 2026-11-11 18:26:36 | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 18:27:11 | 2026-11-11 18:27:11 | 2026-11-11 18:27:11 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:36 | 2026-11-11 18:26:36 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:36 | 2026-11-11 18:26:36 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:30 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:35 | 2026-11-11 18:26:36 | 2026-11-11 18:26:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.859504132231405 | 0.949 | 14.235294117647058 | 1.1634615384615385 | 12.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9887686387686387 | 0.963 | 2310 | 1.0113589375623282 | 2284.0555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.8638743455497382 | 0.965 | 21.22222222222222 | 1.1575757575757575 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.849898236092266 | 0.943 | 1310.2222222222222 | 0.5405702759695609 | 2423.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.7360406091370558 | 0.962 | 21.88888888888889 | 1.3586206896551725 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1592800986588563 | 0.961 | 2883.1111111111113 | 0.8626043017186928 | 3342.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 0.8063063063063063 | 0.932 | 24.666666666666668 | 1.2402234636871508 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9916314164856522 | 0.931 | 4859.444444444444 | 1.008439207729023 | 4818.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7467248908296943 | 0.964 | 25.444444444444443 | 1.3391812865497077 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.994993058558456 | 0.929 | 4882.111111111111 | 1.0050321370571147 | 4857.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 1 | 0.942 | 21.555555555555557 | 1 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.5965265542411275 | 0.944 | 701.1176470588235 | 0.6263597666719218 | 1119.3529411764705 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 242 | 207.5 | - | 14.235294117647058 | 1.1634615384615385 | 12.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 191 | 164.5 | - | 21.22222222222222 | 1.1575757575757575 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 197 | 144.5 | - | 21.88888888888889 | 1.3586206896551725 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 222 | 179 | - | 24.666666666666668 | 1.2402234636871508 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 228.5 | 170.5 | - | 25.444444444444443 | 1.3391812865497077 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 193.5 | 193.5 | - | 21.555555555555557 | 1 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 43328.5 | 42823.5 | - | 2407.1666666666665 | 1.0117924528301887 | 2379.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12896.5 | 23248 | - | 1433 | 0.5547573984858912 | 2583.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27391.5 | 31701 | - | 3043.5555555555557 | 0.8640736885271758 | 3522.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45485.5 | 45184 | - | 5054 | 1.0066837818696883 | 5020.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45711.5 | 45624 | - | 5079.111111111111 | 1.001928809398562 | 5069.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13057.5 | 20691 | - | 768.1176470588235 | 0.6310956454497124 | 1217.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

