================================================================================================
完成时间：2026-11-11 18:31:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794392956263-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.4秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 18:29:47 | 结束：2026-11-11 18:30:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:128 / P3:120 | P2:289 / P3:209 | 34.959 | 115 | 289 | 1.0146786801121785 | 0.955 | 1675.9 | 0.9855336665686563 | 1700.5 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:144 / P3:160 | P2:273 / P3:417 | 43.035 | 153.5 | 417 | 2.7719787887245326 | 0.924 | 358.3 | 0.3607531212243254 | 993.2 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:184 / P3:176 | P2:513 / P3:417 | 54.4 | 176.5 | 513 | 1.2949440565323462 | 0.961 | 1188.7 | 0.7722341323978432 | 1539.3 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:192 / P3:168 | P2:305 / P3:369 | 50.508 | 175 | 369 | 1.0040058910162002 | 0.958 | 1697.5 | 0.996010092119932 | 1704.3 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:184 / P3:184 | P2:545 / P3:385 | 53.258 | 168.5 | 545 | 0.985002895193978 | 0.954 | 1079.375 | 1.0152254423608253 | 1063.1875 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:200 / P3:192 | P2:657 / P3:625 | 54.54 | 168 | 657 | 2.2107843137254903 | 0.959 | 340 | 0.4523281596452328 | 751.6666666666666 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-11 18:30:18 | 窗口结束：2026-11-11 18:30:38 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 980 | 128 | 289 | 120 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 144 | 273 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 960 | 184 | 513 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 972 | 192 | 305 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 1024 | 184 | 545 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 976 | 200 | 657 | 192 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 96 | 128 | 136 | 289 |
| 1 | P3 | 112 | 120 | 136 | 209 |
| 2 | P2 | 144 | 144 | 144 | 273 |
| 2 | P3 | 152 | 160 | 168 | 417 |
| 3 | P2 | 176 | 184 | 200 | 513 |
| 3 | P3 | 176 | 176 | 200 | 417 |
| 4 | P2 | 160 | 192 | 192 | 305 |
| 4 | P3 | 152 | 168 | 176 | 369 |
| 5 | P2 | 152 | 184 | 184 | 545 |
| 5 | P3 | 152 | 184 | 184 | 385 |
| 6 | P2 | 160 | 200 | 208 | 657 |
| 6 | P3 | 152 | 192 | 200 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:09 | 2026-11-11 18:31:09 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:09 | 2026-11-11 18:31:09 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:09 | 2026-11-11 18:31:09 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:09 | 2026-11-11 18:31:09 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:09 | 2026-11-11 18:31:09 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:03 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:08 | 2026-11-11 18:31:09 | 2026-11-11 18:31:09 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.7004608294930875 | 0.964 | 24.11111111111111 | 1.4276315789473684 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.017718820324529 | 0.95 | 4690.555555555556 | 0.9825896701813188 | 4773.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.9252873563218391 | 0.939 | 21.75 | 1.0807453416149069 | 20.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.8237282805251984 | 0.891 | 1589.875 | 0.5483272978099673 | 2899.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.7575757575757576 | 0.967 | 25.666666666666668 | 1.32 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.2158828338843268 | 0.933 | 3125.6666666666665 | 0.8224476669395392 | 3800.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.6713286713286714 | 0.961 | 28.6 | 1.4895833333333333 | 19.2 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9999555328278898 | 0.931 | 4997.444444444444 | 1.0000444691495276 | 4997.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.9808429118773946 | 0.964 | 29 | 1.01953125 | 28.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9954152590707673 | 0.908 | 5065.111111111111 | 1.0046058575930537 | 5041.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.9380530973451328 | 0.988 | 25.11111111111111 | 1.0660377358490567 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.53515625 | 0.924 | 1365.3333333333333 | 0.6513994910941476 | 2096 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 216.5 | 151.5 | - | 24.11111111111111 | 1.4276315789473684 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 174 | 160.5 | - | 21.75 | 1.0807453416149069 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 230.5 | 187 | - | 25.666666666666668 | 1.2352941176470589 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 286 | 191.5 | - | 28.6 | 1.4895833333333333 | 19.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 261 | 255.5 | - | 29 | 1.01953125 | 28.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 225.5 | 211.5 | - | 25.11111111111111 | 1.0660377358490567 | 23.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42215 | 42963 | - | 4690.555555555556 | 0.9825896701813188 | 4773.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12719 | 23195.5 | - | 1589.875 | 0.5483272978099673 | 2899.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28130.5 | 34204 | - | 3125.6666666666665 | 0.8224476669395392 | 3800.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44977 | 44975 | - | 4997.444444444444 | 1.0000444691495276 | 4997.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45585.5 | 45376.5 | - | 5065.111111111111 | 1.0046058575930537 | 5041.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12287.5 | 18864 | - | 1365.3333333333333 | 0.6513994910941476 | 2096 | 在线、无火警、无故障、光源就绪、同步正常 |

