================================================================================================
完成时间：2026-11-11 18:35:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794393158659-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 18:33:10 | 结束：2026-11-11 18:33:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:128 / P3:128 | P2:209 / P3:145 | 38.224 | 126 | 209 | 1.0085206153142334 | 0.963 | 1943 | 0.9915513721932411 | 1959.5555555555557 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:112 / P3:144 | P2:193 / P3:353 | 41.201 | 139.5 | 353 | 2.73947234906139 | 0.922 | 492.75 | 0.3650337994258728 | 1349.875 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:176 / P3:184 | P2:417 / P3:321 | 53.636 | 176.5 | 417 | 1.301464254952627 | 0.955 | 1419 | 0.7683653209794837 | 1846.7777777777778 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:168 / P3:168 | P2:241 / P3:321 | 49.678 | 173.5 | 321 | 1.007289557419728 | 0.96 | 1920.5555555555557 | 0.9927631956808914 | 1934.5555555555557 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:184 / P3:176 | P2:481 / P3:321 | 53.088 | 165 | 481 | 0.9900431988199346 | 0.955 | 1898.2 | 1.010056936093226 | 1879.3 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:224 / P3:208 | P2:609 / P3:593 | 53.798 | 214.5 | 609 | 2.1965282083075017 | 0.953 | 358.44444444444446 | 0.4552639006491674 | 787.3333333333334 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-11 18:33:41 | 窗口结束：2026-11-11 18:34:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 960 | 128 | 209 | 128 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 964 | 112 | 193 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 968 | 176 | 417 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 968 | 168 | 241 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 980 | 184 | 481 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 956 | 224 | 609 | 208 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 136 | 209 |
| 1 | P3 | 120 | 128 | 136 | 145 |
| 2 | P2 | 112 | 112 | 128 | 193 |
| 2 | P3 | 128 | 144 | 144 | 353 |
| 3 | P2 | 168 | 176 | 176 | 417 |
| 3 | P3 | 176 | 184 | 192 | 321 |
| 4 | P2 | 152 | 168 | 176 | 241 |
| 4 | P3 | 144 | 168 | 176 | 321 |
| 5 | P2 | 120 | 184 | 184 | 481 |
| 5 | P3 | 136 | 176 | 176 | 321 |
| 6 | P2 | 160 | 224 | 224 | 609 |
| 6 | P3 | 176 | 208 | 216 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:26 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 2026-11-11 18:34:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.6277056277056277 | 0.954 | 25.666666666666668 | 1.5931034482758621 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0295597182963636 | 0.955 | 4638.444444444444 | 0.9712889716147045 | 4775.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 1.0101010101010102 | 0.924 | 24.75 | 0.99 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.8706342098835789 | 0.915 | 1535.375 | 0.5345780563171868 | 2872.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.819327731092437 | 0.964 | 26.444444444444443 | 1.2205128205128206 | 21.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.2376338602753698 | 0.939 | 3050.4444444444443 | 0.80799340749897 | 3775.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.6411149825783972 | 0.961 | 31.88888888888889 | 1.559782608695652 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9993740436778411 | 0.953 | 4313.4 | 1.0006263483888929 | 4310.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.9408866995073891 | 0.985 | 22.555555555555557 | 1.0628272251308901 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9803233574131407 | 0.92 | 4845 | 1.020071583970805 | 4749.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.9066147859922179 | 0.963 | 32.125 | 1.1030042918454936 | 29.125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.53176652892562 | 0.936 | 1290.6666666666667 | 0.6528410048895633 | 1977 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 230.5 | 144.5 | - | 25.666666666666668 | 1.5931034482758621 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 197.5 | 199.5 | - | 24.75 | 0.99 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 237.5 | 194.5 | - | 26.444444444444443 | 1.2205128205128206 | 21.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 286.5 | 183.5 | - | 31.88888888888889 | 1.559782608695652 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 202.5 | 190.5 | - | 22.555555555555557 | 1.0628272251308901 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 256.5 | 233 | - | 32.125 | 1.1030042918454936 | 29.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41745.5 | 42979.5 | - | 4638.444444444444 | 0.9712889716147045 | 4775.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12283 | 22977 | - | 1535.375 | 0.5345780563171868 | 2872.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27453.5 | 33977.5 | - | 3050.4444444444443 | 0.80799340749897 | 3775.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43133.5 | 43107 | - | 4313.4 | 1.0006263483888929 | 4310.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43604.5 | 42747 | - | 4845 | 1.020071583970805 | 4749.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11615.5 | 17793 | - | 1290.6666666666667 | 0.6528410048895633 | 1977 | 在线、无火警、无故障、光源就绪、同步正常 |

