================================================================================================
完成时间：2026-11-11 18:45:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794393765138-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-11 18:43:16 | 结束：2026-11-11 18:43:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:465 / P3:321 | 54.255 | 166.5 | 465 | 0.9869926252830846 | 0.956 | 1913.4444444444443 | 1.013178796258163 | 1888.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:257 / P3:289 | 48.602 | 186.5 | 289 | 2.7174306393244874 | 0.951 | 331.6 | 0.36799467317722784 | 901.1 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:255 / P3:321 | 50.956 | 175 | 321 | 1.1940772078265467 | 0.963 | 1134.6 | 0.837466784765279 | 1354.8 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:192 | P2:497 / P3:465 | 52.534 | 190 | 497 | 1.0519168861574482 | 0.961 | 1708.5 | 0.9506454484754062 | 1797.2 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:417 | 53.699 | 179 | 417 | 1.0143417432535269 | 0.949 | 1004.8823529411765 | 0.9858610341643582 | 1019.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:176 | P2:337 / P3:433 | 51.37 | 164.5 | 433 | 1.9371843434343434 | 0.948 | 288 | 0.5162131334528272 | 557.9090909090909 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-11 18:43:47 | 窗口结束：2026-11-11 18:44:07 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 168 | 465 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 176 | 257 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 176 | 255 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 168 | 497 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 184 | 417 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 152 | 337 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 176 | 465 |
| 1 | P3 | 144 | 176 | 184 | 321 |
| 2 | P2 | 160 | 176 | 176 | 257 |
| 2 | P3 | 160 | 168 | 176 | 289 |
| 3 | P2 | 144 | 176 | 176 | 255 |
| 3 | P3 | 144 | 176 | 176 | 321 |
| 4 | P2 | 160 | 168 | 168 | 497 |
| 4 | P3 | 192 | 192 | 192 | 465 |
| 5 | P2 | 184 | 184 | 184 | 417 |
| 5 | P3 | 168 | 168 | 176 | 417 |
| 6 | P2 | 144 | 152 | 168 | 337 |
| 6 | P3 | 144 | 176 | 176 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:44:32 | 2026-11-11 18:44:32 | 2026-11-11 18:44:32 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:33 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 2026-11-11 18:44:38 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.0241545893719808 | 0.96 | 23 | 0.9764150943396226 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.968705251974687 | 0.936 | 4810.888888888889 | 1.032305748277424 | 4660.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.8941798941798942 | 0.954 | 18.9 | 1.1183431952662721 | 16.9 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.8455079764903441 | 0.943 | 1323.3333333333333 | 0.5418562329390355 | 2442.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.815 | 0.973 | 22.22222222222222 | 1.2269938650306749 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1594324190664587 | 0.936 | 2920.777777777778 | 0.8624909770982347 | 3386.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.7628865979381443 | 0.968 | 32.333333333333336 | 1.3108108108108107 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.9971210689405094 | 0.955 | 5055.888888888889 | 1.0028872432337124 | 5041.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.9166666666666666 | 0.94 | 14.117647058823529 | 1.0909090909090908 | 12.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0126871352448616 | 0.934 | 2408.3888888888887 | 0.9874718115760461 | 2438.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7843137254901961 | 0.944 | 28.333333333333332 | 1.275 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.4093035343035343 | 0.937 | 1049.4545454545455 | 0.7095703485155818 | 1479 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 207 | 212 | - | 23 | 0.9764150943396226 | 23.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 188.5 | 169 | - | 18.9 | 1.1183431952662721 | 16.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 199.5 | 163 | - | 22.22222222222222 | 1.2269938650306749 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 291 | 221.5 | - | 32.333333333333336 | 1.3108108108108107 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 239.5 | 220 | - | 14.117647058823529 | 1.0909090909090908 | 12.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 255 | 200 | - | 28.333333333333332 | 1.275 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43298 | 41942.5 | - | 4810.888888888889 | 1.032305748277424 | 4660.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11909.5 | 21980 | - | 1323.3333333333333 | 0.5418562329390355 | 2442.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26286.5 | 30478 | - | 2920.777777777778 | 0.8624909770982347 | 3386.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45503 | 45371.5 | - | 5055.888888888889 | 1.0028872432337124 | 5041.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 43350.5 | 43901 | - | 2408.3888888888887 | 0.9874718115760461 | 2438.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 11543.5 | 16268.5 | - | 1049.4545454545455 | 0.7095703485155818 | 1479 | 在线、无火警、无故障、光源就绪、同步正常 |

