================================================================================================
完成时间：2026-11-11 18:49:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794394033739-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-11 18:47:42 | 结束：2026-11-11 18:47:47
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:128 / P3:136 | P2:401 / P3:417 | 40.957 | 123 | 417 | 1.0243495862356373 | 0.941 | 1866.3333333333333 | 0.9762292223642915 | 1911.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:497 / P3:385 | 50.28 | 162 | 497 | 1.7407809110629067 | 0.944 | 691.5 | 0.5744548286604362 | 1203.75 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:192 | P2:241 / P3:289 | 54.621 | 178 | 289 | 1.169382801664355 | 0.946 | 678.5882352941177 | 0.8551519644180875 | 793.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:144 | P2:177 / P3:289 | 40.93 | 128 | 289 | 1.0242953743043504 | 0.953 | 1856.7777777777778 | 0.976280890342934 | 1901.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:577 / P3:321 | 58.182 | 197.5 | 577 | 1.0003444316877153 | 0.955 | 1024.7058823529412 | 0.9996556869046253 | 1025.0588235294117 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:241 | 41.749 | 137 | 337 | 1.7888823181549378 | 0.946 | 198.94117647058823 | 0.5590082644628099 | 355.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-11 18:48:16 | 窗口结束：2026-11-11 18:48:36 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 128 | 401 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 168 | 497 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 176 | 241 | 192 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 824 | 136 | 177 | 144 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 168 | 577 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 152 | 337 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 128 | 136 | 401 |
| 1 | P3 | 136 | 136 | 160 | 417 |
| 2 | P2 | 136 | 168 | 184 | 497 |
| 2 | P3 | 136 | 168 | 176 | 385 |
| 3 | P2 | 176 | 176 | 184 | 241 |
| 3 | P3 | 176 | 192 | 208 | 289 |
| 4 | P2 | 128 | 136 | 152 | 177 |
| 4 | P3 | 144 | 144 | 160 | 289 |
| 5 | P2 | 168 | 168 | 192 | 577 |
| 5 | P3 | 152 | 168 | 192 | 321 |
| 6 | P2 | 112 | 152 | 152 | 337 |
| 6 | P3 | 128 | 152 | 152 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:07 | 2026-11-11 18:49:07 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:07 | 2026-11-11 18:49:07 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:07 | 2026-11-11 18:49:07 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:07 | 2026-11-11 18:49:07 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:01 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 2026-11-11 18:49:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.7853881278538812 | 0.921 | 19.90909090909091 | 1.2732558139534884 | 15.636363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.1151963310316397 | 0.933 | 4312.444444444444 | 0.8967030935933277 | 4809.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9808612440191388 | 0.932 | 26.125 | 1.0195121951219512 | 25.625 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.4230502999538532 | 0.942 | 2167 | 0.7027158492095663 | 3083.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.7542372881355932 | 0.954 | 26.22222222222222 | 1.3258426966292134 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.115166407689806 | 0.934 | 1729.5625 | 0.8967271548930654 | 1928.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.93 | 0.946 | 22.22222222222222 | 1.075268817204301 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.107196804833713 | 0.935 | 4339.888888888889 | 0.903181797160431 | 4805.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.7530487804878049 | 0.978 | 19.294117647058822 | 1.3279352226720649 | 14.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9944022574502741 | 0.922 | 2564.0588235294117 | 1.0056292536624756 | 2549.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.7427536231884058 | 0.938 | 15.333333333333334 | 1.3463414634146342 | 11.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.374540045408283 | 0.95 | 751.3529411764706 | 0.7275160904482543 | 1032.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 218.5 | 171.5 | - | 19.90909090909091 | 1.2732558139534884 | 15.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 209 | 205 | - | 26.125 | 1.0195121951219512 | 25.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 236 | 178 | - | 26.22222222222222 | 1.3258426966292134 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 200 | 185.5 | - | 22.22222222222222 | 1.075268817204301 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 328 | 247 | - | 19.294117647058822 | 1.3279352226720649 | 14.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 276 | 205 | - | 15.333333333333334 | 1.3463414634146342 | 11.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40612.5 | 45104 | - | 4512.555555555556 | 0.9004301170627882 | 5011.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 17335.5 | 24669.5 | - | 2167 | 0.7027158492095663 | 3083.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 29439.5 | 32618 | - | 1840 | 0.9025691336072107 | 2038.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41100.5 | 45112.5 | - | 4566.777777777777 | 0.911067763172478 | 5012.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45547.5 | 45096 | - | 2679.294117647059 | 1.0100230619123647 | 2652.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12772.5 | 17557 | - | 751.3529411764706 | 0.7275160904482543 | 1032.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

