================================================================================================
完成时间：2026-11-11 18:54:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794394338933-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-11 18:52:50 | 结束：2026-11-11 18:52:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:417 / P3:273 | 48.138 | 161.5 | 417 | 1.0163481187642744 | 0.967 | 1848.6666666666667 | 0.9839148432879953 | 1878.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:481 / P3:497 | 44.848 | 144.5 | 497 | 2.803691766774099 | 0.951 | 379.22222222222223 | 0.3566725885672484 | 1063.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:465 / P3:513 | 48.251 | 170 | 513 | 1.4225890692035068 | 0.96 | 1191.3333333333333 | 0.7029436832098603 | 1694.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:449 / P3:433 | 53.593 | 176.5 | 449 | 1.0172413793103448 | 0.962 | 1687.8 | 0.9830508474576272 | 1716.9 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:305 / P3:337 | 45.846 | 157.5 | 337 | 1.031586461245613 | 0.954 | 764.1363636363636 | 0.9693806942682505 | 788.2727272727273 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:160 | P2:625 / P3:657 | 46.751 | 150.5 | 657 | 2.1241940956905325 | 0.942 | 327.44444444444446 | 0.4707667731629393 | 695.5555555555555 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-11 18:53:21 | 窗口结束：2026-11-11 18:53:41 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 160 | 417 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 152 | 481 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 152 | 465 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 184 | 449 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 168 | 305 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 160 | 625 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 184 | 417 |
| 1 | P3 | 152 | 176 | 192 | 273 |
| 2 | P2 | 136 | 152 | 160 | 481 |
| 2 | P3 | 136 | 160 | 160 | 497 |
| 3 | P2 | 152 | 152 | 168 | 465 |
| 3 | P3 | 152 | 152 | 160 | 513 |
| 4 | P2 | 176 | 184 | 216 | 449 |
| 4 | P3 | 152 | 184 | 192 | 433 |
| 5 | P2 | 144 | 168 | 192 | 305 |
| 5 | P3 | 144 | 160 | 176 | 337 |
| 6 | P2 | 152 | 160 | 176 | 625 |
| 6 | P3 | 144 | 160 | 192 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:11 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:06 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 2026-11-11 18:54:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.7169811320754716 | 0.964 | 23.555555555555557 | 1.394736842105263 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0662000656947217 | 0.959 | 3957.7 | 0.937910277981847 | 4219.7 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9473684210526315 | 0.962 | 21.11111111111111 | 1.0555555555555556 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.9193840579710144 | 0.933 | 1349.3333333333333 | 0.5210004719207173 | 2589.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.8137651821862348 | 0.969 | 30.875 | 1.228855721393035 | 25.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.3475115626358858 | 0.93 | 2810.777777777778 | 0.7421086599389815 | 3787.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.780373831775701 | 0.96 | 23.77777777777778 | 1.281437125748503 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9975125523976232 | 0.935 | 4824.222222222223 | 1.002493650427153 | 4812.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.8586387434554974 | 0.968 | 11.9375 | 1.1646341463414633 | 10.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9974532320800148 | 0.945 | 2699.5 | 1.0025532705074045 | 2692.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.6108949416342413 | 0.945 | 32.125 | 1.6369426751592357 | 19.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.490686488850022 | 0.918 | 1270.5555555555557 | 0.6708318667135985 | 1894 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 212 | 152 | - | 23.555555555555557 | 1.394736842105263 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 189.5 | 179.5 | - | 21.11111111111111 | 1.0555555555555556 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 247 | 200.5 | - | 30.875 | 1.228855721393035 | 25.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 213.5 | 167 | - | 23.77777777777778 | 1.281437125748503 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 191 | 164 | - | 11.9375 | 1.1646341463414633 | 10.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 256.5 | 156.5 | - | 32.125 | 1.6369426751592357 | 19.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41363.5 | 43925.5 | - | 4136.4 | 0.9416746346127578 | 4392.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12941 | 24093.5 | - | 1437.888888888889 | 0.5371046733626629 | 2677.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25296.5 | 34088 | - | 2810.777777777778 | 0.7421086599389815 | 3787.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45143 | 45188 | - | 5015.888888888889 | 0.9990041603965655 | 5020.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 44885.5 | 44883.5 | - | 2805.375 | 1.0000445593084395 | 2805.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11577 | 17334 | - | 1286.3333333333333 | 0.6678781585323641 | 1926 | 在线、无火警、无故障、光源就绪、同步正常 |

