================================================================================================
完成时间：2026-11-11 19:03:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794394837783-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-11 19:01:09 | 结束：2026-11-11 19:01:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:192 | P2:209 / P3:223 | 56.115 | 177 | 223 | 0.9891869287293148 | 0.959 | 1859.888888888889 | 1.0109312718927406 | 1839.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:273 / P3:289 | 55.923 | 195 | 289 | 2.330563490002597 | 0.943 | 385.1 | 0.42908077994428967 | 897.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:593 / P3:593 | 45.026 | 158.5 | 593 | 1.3740428790199082 | 0.96 | 1160.888888888889 | 0.7277793257174701 | 1595.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:184 / P3:168 | P2:353 / P3:385 | 54.253 | 178.5 | 385 | 0.6057347670250897 | 0.96 | 31 | 1.650887573964497 | 18.77777777777778 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:385 / P3:401 | 52.643 | 191 | 401 | 1.0136149415255717 | 0.964 | 2148.375 | 0.9865679352505596 | 2177.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:200 / P3:176 | P2:401 / P3:385 | 52.819 | 188 | 401 | 1.8753103448275863 | 0.958 | 213.23529411764707 | 0.5332450720800236 | 399.88235294117646 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-11 19:01:40 | 窗口结束：2026-11-11 19:02:00 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 176 | 209 | 192 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 160 | 273 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 168 | 593 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 184 | 353 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 176 | 385 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 200 | 401 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 209 |
| 1 | P3 | 160 | 192 | 192 | 223 |
| 2 | P2 | 144 | 160 | 160 | 273 |
| 2 | P3 | 160 | 168 | 168 | 289 |
| 3 | P2 | 136 | 168 | 168 | 593 |
| 3 | P3 | 128 | 160 | 160 | 593 |
| 4 | P2 | 152 | 184 | 184 | 353 |
| 4 | P3 | 144 | 168 | 176 | 385 |
| 5 | P2 | 176 | 176 | 192 | 385 |
| 5 | P3 | 192 | 192 | 216 | 401 |
| 6 | P2 | 192 | 200 | 208 | 401 |
| 6 | P3 | 168 | 176 | 192 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:25 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 2026-11-11 19:02:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.8517110266159695 | 0.953 | 29.22222222222222 | 1.1741071428571428 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9971469329529244 | 0.942 | 4283.888888888889 | 1.0028612303290414 | 4271.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.6982456140350877 | 0.956 | 31.666666666666668 | 1.4321608040201006 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.7965140179232097 | 0.938 | 1351.4444444444443 | 0.556633563681296 | 2427.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.7336448598130841 | 0.941 | 23.77777777777778 | 1.3630573248407643 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.2992416478786637 | 0.974 | 2710.5555555555557 | 0.7696797602145449 | 3521.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.6057347670250897 | 0.975 | 31 | 1.650887573964497 | 18.77777777777778 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 184 | 1.010719329520987 | 0.912 | 4799.222222222223 | 0.9893943558731904 | 4850.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.9166666666666666 | 0.961 | 27 | 1.0909090909090908 | 24.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9988990320656911 | 0.965 | 5449.75 | 1.0011021814006889 | 5443.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.648936170212766 | 0.954 | 31.333333333333332 | 1.540983606557377 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.5115592305096186 | 0.942 | 1316.888888888889 | 0.6615685180016746 | 1990.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 263 | 223.5 | - | 29.22222222222222 | 1.1741071428571428 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 284.5 | 198.5 | - | 31.666666666666668 | 1.4321608040201006 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 214 | 156.5 | - | 23.77777777777778 | 1.3630573248407643 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 279 | 169 | - | 31 | 1.650887573964497 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 216 | 198 | - | 27 | 1.0909090909090908 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 281.5 | 182.5 | - | 31.333333333333332 | 1.540983606557377 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38555 | 38445 | - | 4283.888888888889 | 1.0028612303290414 | 4271.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12672 | 21850.5 | - | 1408 | 0.5799276920964715 | 2427.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 24395 | 31694.5 | - | 2710.5555555555557 | 0.7696797602145449 | 3521.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45021 | 45332.5 | - | 5002.333333333333 | 0.9931175964529151 | 5037 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45341 | 45290 | - | 5667.625 | 1.0011260763965555 | 5661.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12188.5 | 17914.5 | - | 1354.3333333333333 | 0.680379570192576 | 1990.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

