================================================================================================
完成时间：2026-11-11 19:07:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794395093440-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:05:37 | 结束：2026-11-11 19:05:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:353 | 52.636 | 165 | 353 | 1.0113183576832014 | 0.968 | 1924.111111111111 | 0.9888083138240165 | 1945.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | B类合格 | P2:184 / P3:192 | P2:465 / P3:417 | 53.665 | 180.5 | 465 | 0.8750980510468835 | 0.921 | 1657.3 | 1.1427290905329932 | 1450.3 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:208 / P3:192 | P2:609 / P3:481 | 52.261 | 216 | 609 | 1.0133608516185098 | 0.956 | 2045.7777777777778 | 0.986815307106871 | 2073.1111111111113 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:144 / P3:136 | P2:385 / P3:353 | 42.907 | 142 | 385 | 1.0423974974863144 | 0.953 | 2237.75 | 0.9593269385349124 | 2332.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:192 | P2:593 / P3:1761 | 54.394 | 184 | 1761 | 2.2009118541033437 | 0.961 | 329 | 0.45435713299268055 | 724.1 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1761 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-11 19:05:56 | 窗口结束：2026-11-11 19:06:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 168 | 305 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 932 | 184 | 465 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 208 | 609 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 144 | 385 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 184 | 593 | 192 | 1761 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 305 |
| 1 | P3 | 152 | 168 | 184 | 353 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 176 | 184 | 216 | 465 |
| 3 | P3 | 176 | 192 | 216 | 417 |
| 4 | P2 | 152 | 208 | 224 | 609 |
| 4 | P3 | 152 | 192 | 200 | 481 |
| 5 | P2 | 112 | 144 | 152 | 385 |
| 5 | P3 | 112 | 136 | 152 | 353 |
| 6 | P2 | 176 | 184 | 192 | 593 |
| 6 | P3 | 192 | 192 | 200 | 1761 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-11 19:07:21 | 2026-11-11 19:07:21 | 2026-11-11 19:07:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 19:07:18 | 2026-11-11 19:07:18 | 2026-11-11 19:07:18 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-11 19:07:22 | 2026-11-11 19:07:22 | 2026-11-11 19:07:22 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-11 19:07:22 | 2026-11-11 19:07:22 | 2026-11-11 19:07:22 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-11 19:07:21 | 2026-11-11 19:07:21 | 2026-11-11 19:07:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-11 19:07:22 | 2026-11-11 19:07:22 | 2026-11-11 19:07:22 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.8152173913043478 | 0.966 | 30.666666666666668 | 1.2266666666666666 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9977969992811261 | 0.957 | 4791.444444444444 | 1.0022078646462769 | 4780.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 160 | 0.648936170212766 | 0.926 | 31.333333333333332 | 1.540983606557377 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 0.9201523192707864 | 0.875 | 3705.6666666666665 | 1.086776590198123 | 3409.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.6688311688311688 | 0.951 | 34.22222222222222 | 1.4951456310679612 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.01379822992404 | 0.929 | 4783.222222222223 | 0.9863895699195747 | 4849.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.8 | 0.954 | 28.75 | 1.25 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0381998328757311 | 0.952 | 5235.625 | 0.963205703116017 | 5435.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.8544061302681992 | 0.951 | 29 | 1.1704035874439462 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.5619372322755485 | 0.965 | 1039.909090909091 | 0.6402305927128226 | 1624.2727272727273 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 276 | 224.5 | - | 30.666666666666668 | 1.2266666666666666 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 282 | 183 | - | 31.333333333333332 | 1.540983606557377 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 308 | 206 | - | 34.22222222222222 | 1.4951456310679612 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 230 | 184 | - | 28.75 | 1.25 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 261 | 222.5 | - | 29 | 1.1704035874439462 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43123 | 43028 | - | 4791.444444444444 | 1.0022078646462769 | 4780.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33351 | 30688 | - | 3705.6666666666665 | 1.086776590198123 | 3409.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43048.5 | 43643 | - | 4783.222222222223 | 0.9863895699195747 | 4849.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41885 | 43485 | - | 5235.625 | 0.963205703116017 | 5435.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 11439 | 17866.5 | - | 1039.909090909091 | 0.6402305927128226 | 1624.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |

