================================================================================================
完成时间：2026-11-11 19:10:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794395300138-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-11 19:08:51 | 结束：2026-11-11 19:08:55
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 740ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:1776 | P2:529 / P3:6351 | 367.229 | 1635.5 | 6351 | 3.601423487544484 | 0.927 | 31.22222222222222 | 0.2776679841897233 | 112.44444444444444 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 1776 > B上限 220；P3RAW绝对值 6351 > B上限 1100 |
| 2 | 1 | A类合格 | P2:144 / P3:168 | P2:353 / P3:321 | 54.159 | 184 | 353 | 2.201046871282417 | 0.962 | 420.3 | 0.45432926170143767 | 925.1 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:184 / P3:168 | P2:353 / P3:305 | 53.285 | 171 | 353 | 0.5666666666666667 | 0.944 | 33.333333333333336 | 1.7647058823529411 | 18.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:465 / P3:369 | 51.631 | 157.5 | 465 | 1.0146186813831972 | 0.96 | 1892.5555555555557 | 0.9855919453766925 | 1920.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:136 | P2:321 / P3:321 | 42.94 | 141.5 | 321 | 1.065584531837441 | 0.968 | 2094.625 | 0.9384520609318996 | 2232 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:152 / P3:168 | P2:513 / P3:1713 | 54.036 | 181 | 1713 | 2.2109940750493746 | 0.968 | 276.1818181818182 | 0.4522852463897573 | 610.6363636363636 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1713 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-11 19:09:22 | 窗口结束：2026-11-11 19:09:42 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 184 | 529 | 1776 | 6351 | 不合格 | 噪声波动值超过上限 |
| 2 | 800 | 144 | 353 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 796 | 184 | 353 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 160 | 465 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 144 | 321 | 136 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 832 | 152 | 513 | 168 | 1713 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 208 | 529 |
| 1 | P3 | 936 | 1776 | 1776 | 6351 |
| 2 | P2 | 144 | 144 | 160 | 353 |
| 2 | P3 | 168 | 168 | 168 | 321 |
| 3 | P2 | 168 | 184 | 184 | 353 |
| 3 | P3 | 152 | 168 | 168 | 305 |
| 4 | P2 | 152 | 160 | 168 | 465 |
| 4 | P3 | 152 | 168 | 168 | 369 |
| 5 | P2 | 136 | 144 | 144 | 321 |
| 5 | P3 | 136 | 136 | 168 | 321 |
| 6 | P2 | 136 | 152 | 152 | 513 |
| 6 | P3 | 144 | 168 | 168 | 1713 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 19:10:07 | 2026-11-11 19:10:07 | 2026-11-11 19:10:07 | 2026-11-11 19:10:12 | 2026-11-11 19:10:12 | 2026-11-11 19:10:12 | 2026-11-11 19:10:12 | 2026-11-11 19:10:12 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:08 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 2026-11-11 19:10:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 3.601423487544484 | 0.817 | 31.22222222222222 | 0.2776679841897233 | 112.44444444444444 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 1 | 184 | 1.0995480922302676 | 0.961 | 4327.333333333333 | 0.9094645400835999 | 4758.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.7335907335907336 | 0.991 | 28.77777777777778 | 1.3631578947368421 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.7467422964893453 | 0.934 | 815.375 | 0.5724942952431105 | 1424.25 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.5666666666666667 | 0.948 | 33.333333333333336 | 1.7647058823529411 | 18.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 184 | 0.8941944247578549 | 0.916 | 3762.6666666666665 | 1.1183250222912058 | 3364.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.7610921501706485 | 0.953 | 32.55555555555556 | 1.3139013452914798 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0113352456741 | 0.936 | 4322.8 | 0.9887918020037513 | 4371.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.7818930041152263 | 0.953 | 30.375 | 1.2789473684210526 | 23.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9933697347893916 | 0.971 | - | 1.00667451904201 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.9314516129032258 | 0.96 | 27.555555555555557 | 1.0735930735930737 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.5713650511338373 | 0.957 | 803.2142857142857 | 0.6363893604980192 | 1262.142857142857 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 280.5 | 1012 | - | 28.1 | 0.2776679841897233 | 101.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 258.5 | 189.5 | - | 28.77777777777778 | 1.3631578947368421 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 299.5 | 170 | - | 33.333333333333336 | 1.7647058823529411 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 293 | 223 | - | 32.55555555555556 | 1.3139013452914798 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 242.5 | 189.5 | - | 30.375 | 1.2789473684210526 | 23.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 247.5 | 230.5 | - | 27.555555555555557 | 1.0735930735930737 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41012 | 44282 | - | 4556.888888888889 | 0.926155096879093 | 4920.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 14671.5 | 24502.5 | - | 917 | 0.5987838223890952 | 1531.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 36095.5 | 32295.5 | - | 4010.6666666666665 | 1.1176616299232103 | 3588.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 45100 | 45422.5 | - | 4510 | 0.9928890650111177 | 4542.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45440 | 45087.5 | - | 5680 | 1.0078069552874378 | 5636 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 13.5 | 12202 | 19372.5 | - | 871.5714285714286 | 0.6298456614876374 | 1383.7857142857142 | 在线、无火警、无故障、光源就绪、同步正常 |

