================================================================================================
完成时间：2026-11-11 19:16:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794395636737-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:14:40 | 结束：2026-11-11 19:14:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:385 / P3:337 | 53.346 | 175.5 | 385 | 0.9992158282060563 | 0.926 | 1842 | 1.0007847872019318 | 1840.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:168 / P3:184 | P2:545 / P3:1713 | 55.446 | 200 | 1713 | 1.3608447365585605 | 0.965 | 928.1 | 0.7348376880443389 | 1263 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1713 > B上限 1100 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:545 / P3:497 | 49.84 | 160 | 545 | 1.0355043780736477 | 0.979 | - | 0.9657129618904204 | - | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:241 | 51.729 | 153 | 241 | 0.9796545328077904 | 0.976 | 1014.8235294117648 | 1.0207680018933791 | 994.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:192 / P3:176 | P2:417 / P3:529 | 51.082 | 173 | 529 | 2.3129226145755073 | 0.937 | 242 | 0.4323534188728277 | 559.7272727272727 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-11 19:14:58 | 窗口结束：2026-11-11 19:15:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 200 | 385 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 880 | 168 | 545 | 184 | 1713 | 不合格 | 噪声绝对值超过上限 |
| 4 | 896 | 168 | 545 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 160 | 225 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 192 | 417 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 200 | 200 | 385 |
| 1 | P3 | 176 | 192 | 192 | 337 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 152 | 168 | 176 | 545 |
| 3 | P3 | 168 | 184 | 192 | 1713 |
| 4 | P2 | 136 | 168 | 168 | 545 |
| 4 | P3 | 136 | 168 | 168 | 497 |
| 5 | P2 | 144 | 160 | 184 | 225 |
| 5 | P3 | 144 | 160 | 176 | 241 |
| 6 | P2 | 168 | 192 | 192 | 417 |
| 6 | P3 | 152 | 176 | 176 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 19:16:22 | 2026-11-11 19:16:22 | 2026-11-11 19:16:22 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | 2026-11-11 19:16:25 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.6666666666666666 | 0.945 | 30.666666666666668 | 1.5 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 0.9534208059981256 | 0.864 | 4742.222222222223 | 1.0488548117566105 | 4521.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 204 | 0.855072463768116 | 0.953 | 18.818181818181817 | 1.1694915254237288 | 16.09090909090909 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.2770930885933696 | 0.979 | 2966.1111111111113 | 0.7830282764284876 | 3788 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.825531914893617 | 0.979 | 29.375 | 1.211340206185567 | 24.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0283033868659563 | 0.97 | 5502.875 | 0.9724756455852791 | 5658.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.75 | 0.97 | 12.941176470588236 | 1.3333333333333333 | 9.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 0.9995530826126791 | 0.966 | 2486.1666666666665 | 1.000447117211777 | 2485.0555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.6183745583038869 | 0.92 | 31.444444444444443 | 1.6171428571428572 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.6228985738188193 | 0.932 | 1394.5555555555557 | 0.6161814522067848 | 2263.222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 276 | 183.5 | - | 30.666666666666668 | 1.5 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 207 | 176.5 | - | 18.818181818181817 | 1.1694915254237288 | 16.09090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 234.5 | 193.5 | - | 29.375 | 1.211340206185567 | 24.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 220 | 164.5 | - | 12.941176470588236 | 1.3333333333333333 | 9.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 282.5 | 175 | - | 31.444444444444443 | 1.6171428571428572 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42679.5 | 40692 | - | 4742.222222222223 | 1.0488548117566105 | 4521.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26694.5 | 34092 | - | 2966.1111111111113 | 0.7830282764284876 | 3788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44023 | 45268.5 | - | 5502.875 | 0.9724756455852791 | 5658.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 44750.5 | 44731 | - | 2486.1666666666665 | 1.000447117211777 | 2485.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12550.5 | 20369 | - | 1394.5555555555557 | 0.6161814522067848 | 2263.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

