================================================================================================
完成时间：2026-11-11 19:19:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794395843397-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:18:07 | 结束：2026-11-11 19:18:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 737ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:175 / P3:161 | 50.184 | 146.5 | 175 | 0.9831758469693478 | 0.958 | 1020.9411764705883 | 1.0171120487576184 | 1003.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:168 / P3:192 | P2:513 / P3:1697 | 53.735 | 181.5 | 1697 | 1.3418330308529947 | 0.983 | 479.1304347826087 | 0.7452492053831068 | 642.9130434782609 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1697 > B上限 1100 |
| 4 | 1 | 不合格 | P2:176 / P3:160 | P2:305 / P3:433 | 50.422 | 170.5 | 433 | 0.5183946488294314 | 0.954 | 29.9 | 1.929032258064516 | 15.5 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:497 / P3:497 | 55.462 | 160.5 | 497 | 0.9897754035269114 | 0.97 | 1934.3333333333333 | 1.0103302187917127 | 1914.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:176 | P2:1585 / P3:1665 | 51.788 | 161.5 | 1665 | 1.6676470588235295 | 0.969 | 374 | 0.599647266313933 | 623.7 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1585 > B上限 1100；P3RAW绝对值 1665 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-11 19:18:26 | 窗口结束：2026-11-11 19:18:45 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 892 | 152 | 175 | 152 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 916 | 168 | 513 | 192 | 1697 | 不合格 | 噪声绝对值超过上限 |
| 4 | 936 | 176 | 305 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 184 | 497 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 168 | 1585 | 176 | 1665 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 175 |
| 1 | P3 | 144 | 152 | 160 | 161 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 152 | 168 | 168 | 513 |
| 3 | P3 | 168 | 192 | 192 | 1697 |
| 4 | P2 | 144 | 176 | 176 | 305 |
| 4 | P3 | 136 | 160 | 160 | 433 |
| 5 | P2 | 160 | 184 | 192 | 497 |
| 5 | P3 | 152 | 176 | 192 | 497 |
| 6 | P2 | 144 | 168 | 176 | 1585 |
| 6 | P3 | 144 | 176 | 184 | 1665 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 19:19:53 | 2026-11-11 19:19:53 | 2026-11-11 19:19:53 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | 2026-11-11 19:19:52 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.8472222222222222 | 0.945 | 12.705882352941176 | 1.180327868852459 | 10.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.9581571971053952 | 0.955 | 2463 | 1.043670081507515 | 2359.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 200 | 0.8654708520179372 | 0.978 | 20.272727272727273 | 1.1554404145077721 | 17.545454545454547 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.2907000040068919 | 0.984 | 2268.818181818182 | 0.7747733763814727 | 2928.3636363636365 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.5183946488294314 | 0.935 | 29.9 | 1.929032258064516 | 15.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 204 | 0.9998896369054189 | 0.93 | 4530.5 | 1.0001103752759382 | 4530 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.6984126984126984 | 0.969 | 28 | 1.4318181818181819 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9970807282089004 | 0.944 | 4833.777777777777 | 1.0029278188901953 | 4819.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.8064516129032258 | 0.966 | 27.555555555555557 | 1.24 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.3897782224445556 | 0.986 | 1332.6666666666667 | 0.7195392645029696 | 1852.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 215.5 | 183 | - | 12.705882352941176 | 1.180327868852459 | 10.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 222.5 | 193 | - | 20.272727272727273 | 1.1554404145077721 | 17.545454545454547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 299 | 155 | - | 29.9 | 1.929032258064516 | 15.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 251.5 | 176 | - | 28 | 1.4318181818181819 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 247.5 | 199.5 | - | 27.555555555555557 | 1.24 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 41871 | 40118.5 | - | 2463 | 1.043670081507515 | 2359.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 24956.5 | 32212 | - | 2268.818181818182 | 0.7747733763814727 | 2928.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 45304.5 | 45300 | - | 4530.5 | 1.0001103752759382 | 4530 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43504 | 43377 | - | 4833.777777777777 | 1.0029278188901953 | 4819.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11994 | 16669 | - | 1332.6666666666667 | 0.7195392645029696 | 1852.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

