================================================================================================
完成时间：2026-11-11 19:24:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794396089297-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:22:01 | 结束：2026-11-11 19:22:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:200 | P2:305 / P3:529 | 53.012 | 181.5 | 529 | 0.8008937437934459 | 0.955 | 755.25 | 1.2486050836949782 | 604.875 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:417 / P3:465 | 54.08 | 179 | 465 | 3.7114568599717113 | 0.942 | 78.55555555555556 | 0.2694359756097561 | 291.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:207 | 49.079 | 164 | 465 | 0.8627674750356633 | 0.955 | 438.125 | 1.1590608465608465 | 378 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:200 | P2:641 / P3:625 | 57.396 | 205.5 | 641 | 1.7296526971392379 | 0.93 | 947.3 | 0.578150747635032 | 1638.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:641 / P3:657 | 54.736 | 168.5 | 657 | 0.9862708453133985 | 0.967 | 772.8888888888889 | 1.013920268202026 | 762.2777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:168 | P2:497 / P3:529 | 53.021 | 179 | 529 | 2.2222222222222223 | 0.953 | 81 | 0.45 | 180 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-11-11 19:22:31 | 窗口结束：2026-11-11 19:22:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 168 | 305 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 168 | 417 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 465 | 168 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 192 | 641 | 200 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 160 | 641 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 184 | 497 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 305 |
| 1 | P3 | 168 | 200 | 200 | 529 |
| 2 | P2 | 152 | 168 | 168 | 417 |
| 2 | P3 | 168 | 184 | 184 | 465 |
| 3 | P2 | 160 | 168 | 184 | 465 |
| 3 | P3 | 168 | 168 | 192 | 207 |
| 4 | P2 | 192 | 192 | 216 | 641 |
| 4 | P3 | 184 | 200 | 200 | 625 |
| 5 | P2 | 144 | 160 | 160 | 641 |
| 5 | P3 | 160 | 160 | 168 | 657 |
| 6 | P2 | 168 | 184 | 184 | 497 |
| 6 | P3 | 168 | 168 | 184 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:17 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 2026-11-11 19:23:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8450704225352113 | 0.974 | 35.5 | 1.1833333333333333 | 30 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0353788725361992 | 0.943 | 5257.375 | 0.9658300227340575 | 5443.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8526785714285714 | 0.961 | 28 | 1.1727748691099475 | 23.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.8293526937169222 | 0.934 | 1637.5555555555557 | 0.5466414450502578 | 2995.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.7338709677419355 | 0.965 | 31 | 1.3626373626373627 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.0715481171548118 | 0.945 | 3883.75 | 0.9332292073408824 | 4161.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.6876971608832808 | 0.968 | 35.22222222222222 | 1.4541284403669725 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0810624599082939 | 0.856 | 3826.4545454545455 | 0.9250159330154055 | 4136.636363636364 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7011070110701108 | 0.965 | 15.941176470588236 | 1.4263157894736842 | 11.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0037567709243405 | 0.952 | 2543.5555555555557 | 0.9962572895813386 | 2553.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.8375796178343949 | 0.962 | 28.545454545454547 | 1.193916349809886 | 23.90909090909091 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.612106426774415 | 0.935 | 1457.4444444444443 | 0.6203064409344556 | 2349.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 283.5 | 239.5 | - | 35.5 | 1.1833333333333333 | 30 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 224 | 190.5 | - | 28 | 1.1727748691099475 | 23.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 248 | 181.5 | - | 31 | 1.3626373626373627 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 317 | 218 | - | 35.22222222222222 | 1.4541284403669725 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 271 | 190 | - | 15.941176470588236 | 1.4263157894736842 | 11.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 314 | 262.5 | - | 28.545454545454547 | 1.193916349809886 | 23.90909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42059 | 43546.5 | - | 5257.375 | 0.9658300227340575 | 5443.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14737.5 | 26961 | - | 1637.5555555555557 | 0.5466414450502578 | 2995.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 31070 | 33293 | - | 3883.75 | 0.9332292073408824 | 4161.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 42091 | 45502.5 | - | 3826.4545454545455 | 0.9250159330154055 | 4136.636363636364 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 45783.5 | 45955.5 | - | 2543.5555555555557 | 0.9962572895813386 | 2553.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13117 | 21146 | - | 1457.4444444444443 | 0.6203064409344556 | 2349.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

