================================================================================================
完成时间：2026-11-11 19:27:45（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794396312258-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:25:43 | 结束：2026-11-11 19:25:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:168 | P2:273 / P3:305 | 53.699 | 163 | 305 | 1.10828025477707 | 0.967 | 19.625 | 0.9022988505747126 | 21.75 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:192 / P3:192 | P2:289 / P3:337 | 53.998 | 182.5 | 337 | 2.160723649711589 | 0.959 | 476.75 | 0.46280791166120616 | 1030.125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | B类合格 | P2:184 / P3:168 | P2:305 / P3:417 | 52.053 | 181 | 417 | 1.3733806566104703 | 0.968 | 1408.75 | 0.7281302493862256 | 1934.75 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:192 | P2:449 / P3:545 | 51.229 | 199.5 | 545 | 1.0541738051633485 | 0.961 | 1880.7777777777778 | 0.9486101770903385 | 1982.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:128 / P3:144 | P2:497 / P3:577 | 39.476 | 141 | 577 | 1.0182520808561237 | 0.949 | 989.4117647058823 | 0.9820750861213289 | 1007.4705882352941 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:529 / P3:449 | 48.883 | 171.5 | 529 | 2.06912 | 0.971 | 347.22222222222223 | 0.4832972471388803 | 718.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-11 19:26:14 | 窗口结束：2026-11-11 19:26:34 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 152 | 273 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 192 | 289 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 184 | 305 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 176 | 449 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 128 | 497 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 168 | 529 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 273 |
| 1 | P3 | 160 | 168 | 176 | 305 |
| 2 | P2 | 152 | 192 | 200 | 289 |
| 2 | P3 | 152 | 192 | 192 | 337 |
| 3 | P2 | 168 | 184 | 208 | 305 |
| 3 | P3 | 144 | 168 | 192 | 417 |
| 4 | P2 | 160 | 176 | 200 | 449 |
| 4 | P3 | 184 | 192 | 224 | 545 |
| 5 | P2 | 112 | 128 | 144 | 497 |
| 5 | P3 | 120 | 144 | 144 | 577 |
| 6 | P2 | 128 | 168 | 168 | 529 |
| 6 | P3 | 144 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 19:27:18 | 2026-11-11 19:27:18 | 2026-11-11 19:27:18 | 2026-11-11 19:27:24 | 2026-11-11 19:27:24 | 2026-11-11 19:27:24 | 2026-11-11 19:27:24 | 2026-11-11 19:27:24 | 2026-11-11 19:27:24 | 2026-11-11 19:27:24 | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | 2026-11-11 19:27:40 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.6909722222222222 | 0.978 | 36 | 1.4472361809045227 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 164 | 0.9898477157360406 | 0.958 | 24.625 | 1.0102564102564102 | 24.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 2.054320719939282 | 0.957 | 1152.875 | 0.4867789095899087 | 2368.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.664 | 0.95 | 31.25 | 1.5060240963855422 | 20.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.2948591688004727 | 0.985 | 3173.125 | 0.7722847581381199 | 4108.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.8995983935742972 | 0.949 | 27.666666666666668 | 1.1116071428571428 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.001081869281968 | 0.961 | 4724.333333333333 | 0.9989192998942793 | 4729.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.726890756302521 | 0.947 | 26.444444444444443 | 1.3757225433526012 | 19.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 1.0538833247847097 | 0.917 | 4115.888888888889 | 0.9488716411793335 | 4337.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.683076923076923 | 0.972 | 36.111111111111114 | 1.4639639639639639 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.7416454167225877 | 0.981 | 827.8888888888889 | 0.5741696848270016 | 1441.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 288 | 199 | - | 36 | 1.4472361809045227 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 197 | 195 | - | 24.625 | 1.0102564102564102 | 24.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 250 | 166 | - | 31.25 | 1.5060240963855422 | 20.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 249 | 224 | - | 27.666666666666668 | 1.1116071428571428 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 237.5 | 173 | - | 26.444444444444443 | 1.3757225433526012 | 19.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 325 | 222 | - | 36.111111111111114 | 1.4639639639639639 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 9223 | 18946.5 | - | 1152.875 | 0.4867789095899087 | 2368.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 25385 | 32870 | - | 3173.125 | 0.7722847581381199 | 4108.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42519 | 42564.5 | - | 4724.333333333333 | 0.9989192998942793 | 4729.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 37043 | 39038.5 | - | 4115.888888888889 | 0.9488716411793335 | 4337.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7450.5 | 12976.5 | - | 827.8888888888889 | 0.5741696848270016 | 1441.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

