================================================================================================
完成时间：2026-11-11 19:31:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794396542181-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-11 19:29:33 | 结束：2026-11-11 19:29:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:481 | 47.674 | 166 | 481 | 1.0297824277731542 | 0.956 | 989.5294117647059 | 0.9710789124285631 | 1019 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:160 | P2:449 / P3:625 | 51.553 | 162.5 | 625 | 2.303558099029609 | 0.95 | 309.15384615384613 | 0.43411103910131776 | 712.1538461538462 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:184 / P3:176 | P2:465 / P3:545 | 52.687 | 176 | 545 | 1.2614611318138487 | 0.969 | 1282.111111111111 | 0.7927315196482551 | 1617.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:673 / P3:449 | 52.367 | 168 | 673 | 1.0243009127376315 | 0.961 | 1911.2222222222222 | 0.9762756115557069 | 1957.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:401 / P3:321 | 53.697 | 165 | 401 | 0.9909316698434703 | 0.957 | 1923.6666666666667 | 1.0091513173233855 | 1906.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:497 / P3:385 | 55.459 | 175.5 | 497 | 2.081513380498308 | 0.968 | 361.22222222222223 | 0.48041968375942073 | 751.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-11 19:30:04 | 窗口结束：2026-11-11 19:30:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 940 | 168 | 417 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 176 | 449 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 184 | 465 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 184 | 673 | 192 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 176 | 401 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 932 | 184 | 497 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 184 | 417 |
| 1 | P3 | 120 | 160 | 168 | 481 |
| 2 | P2 | 152 | 176 | 184 | 449 |
| 2 | P3 | 160 | 160 | 168 | 625 |
| 3 | P2 | 160 | 184 | 192 | 465 |
| 3 | P3 | 176 | 176 | 192 | 545 |
| 4 | P2 | 144 | 184 | 200 | 673 |
| 4 | P3 | 152 | 192 | 200 | 449 |
| 5 | P2 | 152 | 176 | 176 | 401 |
| 5 | P3 | 152 | 184 | 184 | 321 |
| 6 | P2 | 160 | 184 | 184 | 497 |
| 6 | P3 | 176 | 176 | 184 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:54 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 19:30:49 | 2026-11-11 19:30:49 | 2026-11-11 19:30:50 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 2026-11-11 19:30:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7049808429118773 | 0.948 | 15.352941176470589 | 1.4184782608695652 | 10.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0455382230404031 | 0.949 | 2428.470588235294 | 0.956445185802984 | 2539.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.6184738955823293 | 0.945 | 27.666666666666668 | 1.6168831168831168 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.7512222046995742 | 0.938 | 1409.111111111111 | 0.5710297627088118 | 2467.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6219081272084805 | 0.964 | 31.444444444444443 | 1.6079545454545454 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.2228715480692105 | 0.964 | 3272.625 | 0.8177473763118441 | 4002 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.915 | 0.975 | 22.22222222222222 | 1.092896174863388 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.009360014754703 | 0.918 | 4819.555555555556 | 0.9907267826960852 | 4864.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7162629757785467 | 0.962 | 32.111111111111114 | 1.396135265700483 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.997969168282101 | 0.938 | 4333.2 | 1.0020349643881232 | 4324.4 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.7531380753138075 | 0.981 | 26.555555555555557 | 1.3277777777777777 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4509622657366166 | 0.952 | 1189.9 | 0.6891977990153489 | 1726.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 261 | 183.5 | - | 15.352941176470589 | 1.4184782608695652 | 10.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 248.5 | 154 | - | 27.666666666666668 | 1.6168831168831168 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 283 | 176 | - | 31.444444444444443 | 1.6079545454545454 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 200 | 183 | - | 22.22222222222222 | 1.092896174863388 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 289 | 206.5 | - | 32.111111111111114 | 1.396135265700483 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 238.5 | 179.5 | - | 26.555555555555557 | 1.3277777777777777 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 41283.5 | 43163.5 | - | 2428.470588235294 | 0.956445185802984 | 2539.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12681.5 | 22208.5 | - | 1409.111111111111 | 0.5710297627088118 | 2467.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 26181 | 32015.5 | - | 3272.625 | 0.8177473763118441 | 4002 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43376 | 43781.5 | - | 4819.555555555556 | 0.9907267826960852 | 4864.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43331.5 | 43243.5 | - | 4333.2 | 1.0020349643881232 | 4324.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11898.5 | 17265 | - | 1189.9 | 0.6891977990153489 | 1726.5 | 在线、无火警、无故障、光源就绪、同步正常 |

