================================================================================================
完成时间：2026-11-11 19:35:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794396749066-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:32:58 | 结束：2026-11-11 19:33:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 761ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:577 | 52.69 | 204.5 | 577 | 1.0233224222585924 | 0.965 | 1555.2727272727273 | 0.9772091163534586 | 1591.5454545454545 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:160 | P2:369 / P3:481 | 52.184 | 154 | 481 | 2.280597784076269 | 0.96 | 431.22222222222223 | 0.4384815275110157 | 983.4444444444445 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | 不合格 | P2:136 / P3:136 | P2:273 / P3:161 | 40.559 | 128 | 273 | 1.4266576060576643 | 0.952 | 572.2777777777778 | 0.7009390310288514 | 816.4444444444445 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:657 | 50.758 | 167.5 | 657 | 1.0369338392221958 | 0.943 | 1874.2222222222222 | 0.9643816820078898 | 1943.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:513 / P3:625 | 54.668 | 184.5 | 625 | 0.989551432174383 | 0.967 | 1850.3333333333333 | 1.0105588931367195 | 1831 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:561 / P3:561 | 54.013 | 164.5 | 561 | 1.9733806566104704 | 0.947 | 375.6666666666667 | 0.5067446043165468 | 741.3333333333334 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-11 19:33:31 | 窗口结束：2026-11-11 19:33:51 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 184 | 417 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 168 | 369 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 136 | 273 | 136 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 481 | 184 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 176 | 513 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 168 | 561 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 184 | 216 | 417 |
| 1 | P3 | 160 | 168 | 192 | 577 |
| 2 | P2 | 144 | 168 | 168 | 369 |
| 2 | P3 | 152 | 160 | 168 | 481 |
| 3 | P2 | 112 | 136 | 144 | 273 |
| 3 | P3 | 112 | 136 | 160 | 161 |
| 4 | P2 | 152 | 176 | 184 | 481 |
| 4 | P3 | 136 | 184 | 184 | 657 |
| 5 | P2 | 176 | 176 | 176 | 513 |
| 5 | P3 | 160 | 168 | 168 | 625 |
| 6 | P2 | 168 | 168 | 176 | 561 |
| 6 | P3 | 144 | 168 | 168 | 561 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 1 | - |
| 2 | 测试就绪 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 1 | - |
| 3 | 测试就绪 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 1 | - |
| 4 | 测试就绪 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:16 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:21 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 19:34:17 | 2026-11-11 19:34:17 | 2026-11-11 19:34:17 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 2026-11-11 19:34:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7698744769874477 | 0.959 | 26.555555555555557 | 1.298913043478261 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.0676390331071455 | 0.961 | 2435.9411764705883 | 0.9366461594137339 | 2600.705882352941 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.6528925619834711 | 0.967 | 26.88888888888889 | 1.5316455696202531 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.745090016366612 | 0.949 | 1222 | 0.5730363423212192 | 2132.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.7956521739130434 | 0.955 | 23 | 1.2568306010928962 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.3462850806107651 | 0.935 | 2605.1111111111113 | 0.7427847299223824 | 3507.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.7215686274509804 | 0.953 | 28.333333333333332 | 1.3858695652173914 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.049430356486586 | 0.898 | 4837.333333333333 | 0.9528979163018736 | 5076.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7247386759581882 | 0.968 | 35.875 | 1.3798076923076923 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.0203390633139178 | 0.943 | 4692.666666666667 | 0.9800663680876245 | 4788.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.6068111455108359 | 0.948 | 35.888888888888886 | 1.6479591836734695 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.4506571450277292 | 0.931 | 1462.5555555555557 | 0.6893427598847865 | 2121.6666666666665 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238.5 | 183.5 | - | 26.555555555555557 | 1.298913043478261 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 241.5 | 157.5 | - | 26.88888888888889 | 1.5316455696202531 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 229.5 | 182.5 | - | 23 | 1.2568306010928962 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 254.5 | 184 | - | 28.333333333333332 | 1.3858695652173914 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 287 | 207.5 | - | 35.875 | 1.3798076923076923 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 322.5 | 196 | - | 35.888888888888886 | 1.6479591836734695 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 41410.5 | 44212 | - | 2435.9411764705883 | 0.9366461594137339 | 2600.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12220 | 21324.5 | - | 1222 | 0.5730363423212192 | 2132.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 23446 | 31565 | - | 2605.1111111111113 | 0.7427847299223824 | 3507.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43535.5 | 45688 | - | 4837.333333333333 | 0.9528979163018736 | 5076.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42234 | 43092.5 | - | 4692.666666666667 | 0.9800663680876245 | 4788.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13162.5 | 19094.5 | - | 1462.5555555555557 | 0.6893427598847865 | 2121.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

