================================================================================================
完成时间：2026-11-11 19:46:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794397407044-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-11 19:43:58 | 结束：2026-11-11 19:44:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:353 / P3:465 | 55.324 | 185.5 | 465 | 0.9961027457927369 | 0.958 | 1881.6666666666667 | 1.0039125022230126 | 1874.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:168 / P3:168 | P2:465 / P3:481 | 50.916 | 153 | 481 | 2.7795566502463056 | 0.96 | 324.8 | 0.359769605671245 | 902.8 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:273 / P3:385 | 55.94 | 171.5 | 385 | 1.3765586034912718 | 0.978 | 1353.375 | 0.7264492753623188 | 1863 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:273 / P3:273 | 54.041 | 159 | 273 | 1.0293808411214953 | 0.968 | 2140 | 0.971457754071384 | 2202.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:184 / P3:176 | P2:225 / P3:305 | 54.037 | 176.5 | 305 | 1.035219227794634 | 0.952 | 1867.6666666666667 | 0.9659789667260502 | 1933.4444444444443 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 需复测 | P2:176 / P3:176 | P2:1537 / P3:1617 | 54.917 | 171.5 | 1617 | 1.0258064516129033 | 0.959 | 17.22222222222222 | 0.9748427672955975 | 17.666666666666668 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-11 19:44:29 | 窗口结束：2026-11-11 19:44:49 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 176 | 353 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 168 | 465 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 168 | 273 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 160 | 273 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 184 | 225 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 176 | 1537 | 176 | 1617 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 176 | 353 |
| 1 | P3 | 176 | 184 | 184 | 465 |
| 2 | P2 | 136 | 168 | 168 | 465 |
| 2 | P3 | 152 | 168 | 168 | 481 |
| 3 | P2 | 160 | 168 | 184 | 273 |
| 3 | P3 | 152 | 176 | 184 | 385 |
| 4 | P2 | 152 | 160 | 176 | 273 |
| 4 | P3 | 168 | 168 | 184 | 273 |
| 5 | P2 | 168 | 184 | 184 | 225 |
| 5 | P3 | 160 | 176 | 176 | 305 |
| 6 | P2 | 168 | 176 | 176 | 1537 |
| 6 | P3 | 168 | 176 | 176 | 1617 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-11 19:45:55 | 2026-11-11 19:45:55 | 2026-11-11 19:45:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-11 19:45:55 | 2026-11-11 19:45:55 | 2026-11-11 19:45:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-11 19:45:55 | 2026-11-11 19:45:55 | 2026-11-11 19:45:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-11 19:45:14 | 2026-11-11 19:45:14 | 2026-11-11 19:45:14 | 2026-11-11 19:45:19 | 2026-11-11 19:45:19 | 2026-11-11 19:45:19 | 2026-11-11 19:45:19 | 2026-11-11 19:45:19 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 1 | - |
| 5 | 测试就绪 | 2026-11-11 19:45:14 | 2026-11-11 19:45:14 | 2026-11-11 19:45:14 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 2026-11-11 19:45:20 | 1 | - |
| 6 | 测试就绪 | 2026-11-11 19:45:34 | 2026-11-11 19:45:34 | 2026-11-11 19:45:34 | 2026-11-11 19:45:39 | 2026-11-11 19:45:39 | 2026-11-11 19:45:39 | 2026-11-11 19:45:39 | 2026-11-11 19:45:39 | 2026-11-11 19:45:39 | 2026-11-11 19:45:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.6872427983539094 | 0.958 | 27 | 1.4550898203592815 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 0.9923639365528628 | 0.938 | 3768.6666666666665 | 1.0076948215930361 | 3739.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7608695652173914 | 0.947 | 25.555555555555557 | 1.3142857142857143 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 2.051305883446417 | 0.964 | 1195.4444444444443 | 0.4874943362029905 | 2452.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.8290909090909091 | 0.967 | 34.375 | 1.206140350877193 | 28.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.2708932718638428 | 0.982 | 3606.125 | 0.7868481344097753 | 4583 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7017543859649122 | 0.969 | 35.625 | 1.425 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.9983028432885166 | 0.95 | 5671.25 | 1.0017000419490871 | 5661.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.9388646288209607 | 0.95 | 28.625 | 1.0651162790697675 | 26.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.014716391246092 | 0.939 | 4975.555555555556 | 0.9854970399876758 | 5048.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.7125506072874493 | 0.951 | 27.444444444444443 | 1.4034090909090908 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 243 | 166.5 | - | 27 | 1.4550898203592815 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 230 | 175 | - | 25.555555555555557 | 1.3142857142857143 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 274.5 | 227.5 | - | 34.375 | 1.206140350877193 | 28.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 285 | 199.5 | - | 35.625 | 1.425 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 229 | 214.5 | - | 28.625 | 1.0651162790697675 | 26.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 246.5 | 175.5 | - | 27.444444444444443 | 1.4034090909090908 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33917.5 | 33659 | - | 3768.6666666666665 | 1.0076948215930361 | 3739.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 10759 | 22070 | - | 1195.4444444444443 | 0.4874943362029905 | 2452.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28849 | 36663.5 | - | 3606.125 | 0.7868481344097753 | 4583 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45369.5 | 45292.5 | - | 5671.25 | 1.0017000419490871 | 5661.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44779.5 | 45439 | - | 4975.555555555556 | 0.9854970399876758 | 5048.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

