================================================================================================
完成时间：2026-11-13 13:21:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794547144896-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 13:19:36 | 结束：2026-11-13 13:19:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:256 / P3:152 | P2:721 / P3:625 | 63.586 | 246.5 | 721 | 1.0280203784570596 | 0.849 | - | 0.9727433628318584 | - | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |
| 2 | 1 | 不合格 | P2:176 / P3:168 | P2:257 / P3:369 | 51.596 | 160.5 | 369 | 1.8306188925081432 | 0.958 | 0.7172897196261683 | 0.5462633451957295 | 1.3130841121495327 | 0 | 软件版本不一致 |
| 3 | 1 | 不合格 | P2:1496 / P3:168 | P2:1679 / P3:321 | 126.121 | 1463.5 | 1679 | 0.4697986577181208 | 0.949 | 18.625 | 2.1285714285714286 | 8.75 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 1496 > B上限 220；P2RAW绝对值 1679 > B上限 1100 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:321 | 50.086 | 160 | 449 | 1.0144910868315125 | 0.956 | 2173.75 | 0.9857159052261648 | 2205.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:337 / P3:321 | 50.311 | 159 | 337 | 1.018181818181818 | 0.935 | 999.7058823529412 | 0.9821428571428571 | 1017.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:753 / P3:689 | 52.913 | 165 | 753 | 2.1038567493112947 | 0.946 | 151.25 | 0.47531753306272095 | 318.2083333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 13:20:07 | 窗口结束：2026-11-13 13:20:27 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 256 | 721 | 152 | 625 | 不合格 | 噪声波动值超过上限 |
| 2 | 864 | 176 | 257 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 1496 | 1679 | 168 | 321 | 不合格 | 噪声波动值超过上限 |
| 4 | 868 | 176 | 449 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 160 | 337 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 160 | 753 | 176 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 240 | 256 | 272 | 721 |
| 1 | P3 | 136 | 152 | 168 | 625 |
| 2 | P2 | 136 | 176 | 176 | 257 |
| 2 | P3 | 152 | 168 | 168 | 369 |
| 3 | P2 | 1496 | 1496 | 1496 | 1679 |
| 3 | P3 | 152 | 168 | 176 | 321 |
| 4 | P2 | 144 | 176 | 176 | 449 |
| 4 | P3 | 144 | 176 | 176 | 321 |
| 5 | P2 | 160 | 160 | 176 | 337 |
| 5 | P3 | 136 | 152 | 160 | 321 |
| 6 | P2 | 152 | 160 | 184 | 753 |
| 6 | P3 | 168 | 176 | 200 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 13:21:33 | 2026-11-13 13:21:33 | 2026-11-13 13:21:33 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:57 | 2026-11-13 13:20:57 | 2026-11-13 13:20:57 | 2026-11-13 13:20:57 | 2026-11-13 13:20:57 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 1 | - |
| 4 | 测试就绪 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 1 | - |
| 5 | 测试就绪 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:52 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 2026-11-13 13:20:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.663594470046083 | 0.865 | 27.125 | 1.5069444444444444 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.488891871937714 | 0.806 | 3724.75 | 0.6716404453861065 | 5545.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.1208053691275168 | 0.951 | 1.1550387596899225 | 0.8922155688622755 | 1.2945736434108528 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.3721985239352699 | 0.964 | 0.9610854428320427 | 0.7287575249185828 | 1.318800026029804 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.4697986577181208 | 0.923 | 18.625 | 2.1285714285714286 | 8.75 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 184 | 1.0604134631812745 | 0.953 | 1540.2631578947369 | 0.9430283891341475 | 1633.3157894736842 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.051094890510949 | 0.961 | 13.7 | 0.9513888888888888 | 14.4 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9975230908122873 | 0.92 | 5399.875 | 1.0024830595006033 | 5386.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.1297709923664123 | 0.946 | 14.555555555555555 | 0.8851351351351351 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.997429426060946 | 0.906 | 4754.666666666667 | 1.0025771988191743 | 4742.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.0116959064327486 | 0.962 | 17.1 | 0.9884393063583815 | 17.3 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.5834745762711864 | 0.935 | 737.5 | 0.6315226117206315 | 1167.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 216.5 | 143.5 | - | 27.125 | 1.5069444444444444 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 128.5 | 149 | 166.5 | - | 1.1550387596899225 | 0.8922155688622755 | 1.2945736434108528 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 333 | 139.5 | - | 20.8125 | 2.3785714285714286 | 8.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 136.5 | 144 | - | 13.7 | 0.9513888888888888 | 14.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 147.5 | 148 | - | 16.444444444444443 | 1 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 171 | 172.5 | - | 17.1 | 0.9884393063583815 | 17.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 29798 | 44366 | - | 3724.75 | 0.6716404453861065 | 5545.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 15367 | 14768.5 | 20266 | - | 0.9610854428320427 | 0.7287575249185828 | 1.318800026029804 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 19 | 29264.5 | 31033 | - | 1540.2631578947369 | 0.9430283891341475 | 1633.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 43198.5 | 43091.5 | - | 5399.875 | 1.0024830595006033 | 5386.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42791.5 | 42682 | - | 4754.666666666667 | 1.0025771988191743 | 4742.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 11800 | 18684.5 | - | 737.5 | 0.6315226117206315 | 1167.8125 | 在线、无火警、无故障、光源就绪、同步正常 |

