================================================================================================
完成时间：2026-11-13 13:32:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794547788480-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-13 13:30:19 | 结束：2026-11-13 13:30:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:144 / P3:152 | P2:209 / P3:337 | 51.68 | 159 | 337 | 0.9791947488718279 | 0.961 | 0.9994142798570843 | 1.021247306679435 | 0.9786212147835764 | 0 | 软件版本不一致 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:609 / P3:513 | 51.39 | 169.5 | 609 | 2.511842105263158 | 0.947 | 380 | 0.39811419591409114 | 954.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:184 | P2:513 / P3:401 | 56.306 | 180 | 513 | 1.0106316933105697 | 0.963 | 805.375 | 0.9894801505029563 | 813.9375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:216 / P3:168 | P2:721 / P3:625 | 57.853 | 212 | 721 | 0.5930735930735931 | 0.864 | 9.24 | 1.686131386861314 | 5.48 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:136 / P3:184 | P2:417 / P3:561 | 49.003 | 169 | 561 | 1.1008956640370129 | 0.906 | 1873.2222222222222 | 0.9083512931034483 | 2062.222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:176 | P2:289 / P3:353 | 55.166 | 173 | 353 | 1.6262419637638807 | 0.948 | 380.22222222222223 | 0.6149146451033244 | 618.3333333333334 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-11-13 13:30:50 | 窗口结束：2026-11-13 13:31:10 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 144 | 209 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 176 | 609 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 168 | 513 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 216 | 721 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 136 | 417 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 896 | 160 | 289 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 152 | 209 |
| 1 | P3 | 152 | 152 | 160 | 337 |
| 2 | P2 | 152 | 176 | 184 | 609 |
| 2 | P3 | 176 | 176 | 200 | 513 |
| 3 | P2 | 168 | 168 | 192 | 513 |
| 3 | P3 | 168 | 184 | 184 | 401 |
| 4 | P2 | 208 | 216 | 216 | 721 |
| 4 | P3 | 152 | 168 | 168 | 625 |
| 5 | P2 | 112 | 136 | 144 | 417 |
| 5 | P3 | 184 | 184 | 208 | 561 |
| 6 | P2 | 152 | 160 | 184 | 289 |
| 6 | P3 | 152 | 176 | 192 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 13:32:17 | 2026-11-13 13:32:17 | 2026-11-13 13:32:17 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:36 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 2026-11-13 13:31:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.9748427672955975 | 0.966 | 0.9754601226993865 | 1.0258064516129033 | 0.950920245398773 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0186058336800259 | 0.951 | 0.9680494026043764 | 0.9817340201039232 | 0.9860607687832819 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8355263157894737 | 0.954 | 19 | 1.1968503937007875 | 15.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.6674700555068653 | 0.937 | 1521.3333333333333 | 0.5997109193640227 | 2536.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.034965034965035 | 0.954 | 8.411764705882353 | 0.9662162162162162 | 8.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.0066400657914776 | 0.958 | 2051.9375 | 0.9934037338497382 | 2065.5625 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.5930735930735931 | 0.912 | 9.24 | 1.686131386861314 | 5.48 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 192 | 1.0388455686572842 | 0.824 | 1682.56 | 0.9626069843013411 | 1747.92 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 1.7980769230769231 | 0.925 | 11.555555555555555 | 0.5561497326203209 | 20.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9997313633310947 | 0.853 | 4467 | 1.0002687088539568 | 4465.8 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.0930232558139534 | 0.96 | 14.333333333333334 | 0.9148936170212766 | 15.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.3681748359167714 | 0.91 | 1591.3333333333333 | 0.73090073998469 | 2177.222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 163 | 159 | 155 | - | 0.9754601226993865 | 1.0258064516129033 | 0.950920245398773 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 151.5 | 127 | - | 19 | 1.1968503937007875 | 15.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 143 | 148 | - | 8.411764705882353 | 0.9662162162162162 | 8.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 24.5 | 230.5 | 137 | - | 9.24 | 1.686131386861314 | 5.48 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 104 | 186.5 | - | 11.555555555555555 | 0.5561497326203209 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 129 | 140.5 | - | 14.333333333333334 | 0.9148936170212766 | 15.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 44694 | 43266 | 44071 | - | 0.9680494026043764 | 0.9817340201039232 | 0.9860607687832819 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13692 | 22830.5 | - | 1521.3333333333333 | 0.5997109193640227 | 2536.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 32830.5 | 33048.5 | - | 2051.9375 | 0.9934037338497382 | 2065.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 24.5 | 42063.5 | 43697.5 | - | 1682.56 | 0.9626069843013411 | 1747.92 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44670 | 44657.5 | - | 4467 | 1.0002687088539568 | 4465.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14322 | 19595 | - | 1591.3333333333333 | 0.73090073998469 | 2177.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

