================================================================================================
完成时间：2026-11-13 13:38:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794548179079-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-13 13:37:02 | 结束：2026-11-13 13:37:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:192 | P2:497 / P3:577 | 48.184 | 175.5 | 577 | 1.0008172796263866 | 0.971 | 1903.3333333333333 | 0.9991833877741484 | 1904.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:208 / P3:184 | P2:545 / P3:513 | 52.98 | 187.5 | 545 | 0.9784695201037613 | 0.961 | 1.5276401822865069 | 1.0220042417815483 | 1.4947493560531009 | 0 | 软件版本不一致 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:465 / P3:513 | 46.789 | 141 | 513 | 1.0026479329910836 | 0.961 | 1088.5294117647059 | 0.9973590600409615 | 1091.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:144 | P2:401 / P3:401 | 48.286 | 181 | 401 | 0.9318742624181955 | 0.931 | 1864.2 | 1.0731061478240846 | 1737.2 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:176 | P2:641 / P3:481 | 51.482 | 168 | 641 | 1.9036253096149516 | 0.944 | 493.44444444444446 | 0.5253134610835107 | 939.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 13:37:21 | 窗口结束：2026-11-13 13:37:41 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 176 | 497 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 920 | 208 | 545 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 152 | 465 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 200 | 401 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 192 | 641 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 497 |
| 1 | P3 | 168 | 192 | 208 | 577 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 168 | 208 | 208 | 545 |
| 3 | P3 | 184 | 184 | 200 | 513 |
| 4 | P2 | 144 | 152 | 168 | 465 |
| 4 | P3 | 120 | 152 | 160 | 513 |
| 5 | P2 | 184 | 200 | 200 | 401 |
| 5 | P3 | 112 | 144 | 152 | 401 |
| 6 | P2 | 160 | 192 | 192 | 641 |
| 6 | P3 | 152 | 176 | 176 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 13:38:51 | 2026-11-13 13:38:51 | 2026-11-13 13:38:51 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | 2026-11-13 13:38:47 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.9387755102040817 | 0.973 | 16.333333333333332 | 1.065217391304348 | 15.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 0.9279772584290608 | 0.956 | 5364.625 | 1.077612614874705 | 4978.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 200 | 1 | 0.938 | 1.1953125 | 1 | 1.1953125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 0.9732148405941209 | 0.978 | 1.421654812916906 | 1.027522349936143 | 1.3835755621327914 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 1.0057803468208093 | 0.966 | 10.8125 | 0.9942528735632183 | 10.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.0013289501293978 | 0.946 | 2523 | 0.9986728136350936 | 2526.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.8211920529801324 | 0.92 | 18.875 | 1.217741935483871 | 15.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0152648486411706 | 0.922 | 5330.875 | 0.9849646634948497 | 5412.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 1.0746268656716418 | 0.972 | 14.88888888888889 | 0.9305555555555556 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.5045594995855 | 0.898 | 1206.2727272727273 | 0.6646463634542176 | 1814.909090909091 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 147 | 138 | - | 16.333333333333332 | 1.065217391304348 | 15.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 127.5 | 152.5 | 152.5 | - | 1.1953125 | 1 | 1.1953125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 173 | 173.5 | - | 10.8125 | 0.9942528735632183 | 10.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 151 | 124 | - | 18.875 | 1.217741935483871 | 15.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 133.5 | 143.5 | - | 14.88888888888889 | 0.9305555555555556 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42916.5 | 39826 | - | 4768.555555555556 | 1.077612614874705 | 4425.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 22637 | 32182 | 31319.5 | - | 1.421654812916906 | 1.027522349936143 | 1.3835755621327914 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 42890.5 | 42947.5 | - | 2523 | 0.9986728136350936 | 2526.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42646.5 | 43297.5 | - | 5330.875 | 0.9849646634948497 | 5412.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 13268.5 | 19963.5 | - | 1206.2727272727273 | 0.6646463634542176 | 1814.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |

