================================================================================================
完成时间：2026-11-13 13:44:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794548514797-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：176.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 13:42:49 | 结束：2026-11-13 13:42:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:177 / P3:305 | 51.41 | 160 | 305 | 0.9250418760469011 | 0.952 | 238.8 | 1.0810321412403803 | 220.9 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:176 | P2:433 / P3:449 | 44.677 | 167 | 449 | 2.0265654648956355 | 0.98 | 58.55555555555556 | 0.4934456928838951 | 118.66666666666667 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:209 / P3:289 | 53.958 | 182.5 | 289 | 1.1427692307692308 | 0.945 | 147.72727272727272 | 0.8750673128702208 | 168.8181818181818 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:216 / P3:216 | P2:593 / P3:561 | 51.632 | 195 | 593 | 1.2785956964892413 | 0.951 | 392.44444444444446 | 0.7821080602302923 | 501.77777777777777 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:497 / P3:641 | 48.907 | 179.5 | 641 | 0.8865710560625815 | 0.959 | 340.8888888888889 | 1.1279411764705882 | 302.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:257 / P3:289 | 54.901 | 197 | 289 | 1.5322283609576428 | 0.953 | 60.333333333333336 | 0.6526442307692307 | 92.44444444444444 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 13:43:20 | 窗口结束：2026-11-13 13:43:40 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 160 | 177 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 176 | 433 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 192 | 209 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 216 | 593 | 216 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 788 | 176 | 497 | 184 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 792 | 176 | 257 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 177 |
| 1 | P3 | 152 | 152 | 176 | 305 |
| 2 | P2 | 120 | 176 | 176 | 433 |
| 2 | P3 | 136 | 176 | 176 | 449 |
| 3 | P2 | 168 | 192 | 192 | 209 |
| 3 | P3 | 176 | 184 | 184 | 289 |
| 4 | P2 | 168 | 216 | 216 | 593 |
| 4 | P3 | 168 | 216 | 216 | 561 |
| 5 | P2 | 136 | 176 | 184 | 497 |
| 5 | P3 | 144 | 184 | 208 | 641 |
| 6 | P2 | 152 | 176 | 176 | 257 |
| 6 | P3 | 184 | 184 | 184 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 13:44:46 | 2026-11-13 13:44:46 | 2026-11-13 13:44:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 1 | - |
| 4 | 测试就绪 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 1 | - |
| 5 | 测试就绪 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:05 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 2026-11-13 13:44:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.0402684563758389 | 0.948 | 18.625 | 0.9612903225806452 | 19.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.9842510712006564 | 0.957 | 5484.5 | 1.0160009262475396 | 5398.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1 | 0.958 | 15.75 | 1 | 15.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 2.041065887935755 | 0.991 | 1217.5555555555557 | 0.4899400876330144 | 2485.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.1605839416058394 | 0.944 | 12.454545454545455 | 0.8616352201257862 | 14.454545454545455 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.0418191028310912 | 0.942 | 3948.222222222222 | 0.9598595353862777 | 4113.333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.9770992366412213 | 0.96 | 16.375 | 1.0234375 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0126903553299493 | 0.925 | 4990.666666666667 | 0.9874686716791979 | 5054 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.847682119205298 | 0.978 | 16.77777777777778 | 1.1796875 | 14.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0029378784480825 | 0.937 | 4053.6363636363635 | 0.9970707273987612 | 4065.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.0875912408759123 | 0.953 | 17.125 | 0.9194630872483222 | 18.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3035993740219092 | 0.96 | 1562 | 0.7671068427370948 | 2036.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 149 | 155 | - | 18.625 | 0.9612903225806452 | 19.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 125.5 | 126 | - | 15.75 | 1 | 15.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 136.5 | 158.5 | - | 12.454545454545455 | 0.8616352201257862 | 14.454545454545455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 131 | 128 | - | 16.375 | 1.0234375 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 158 | 143 | - | 17.555555555555557 | 1.1048951048951048 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 137 | 148.5 | - | 17.125 | 0.9194630872483222 | 18.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43875.5 | 43185 | - | 5484.5 | 1.0160009262475396 | 5398.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10958 | 22366 | - | 1217.5555555555557 | 0.4899400876330144 | 2485.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 35534 | 37020 | - | 3948.222222222222 | 0.9598595353862777 | 4113.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44915.5 | 45485.5 | - | 4990.666666666667 | 0.9874686716791979 | 5054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 44589.5 | 44721 | - | 4053.6363636363635 | 0.9970707273987612 | 4065.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14058 | 18325.5 | - | 1562 | 0.7671068427370948 | 2036.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

