================================================================================================
完成时间：2026-11-13 13:49:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794548821838-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 1 / B 1 / NG 2 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-13 13:47:45 | 结束：2026-11-13 13:47:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:136 / P3:136 | P2:465 / P3:497 | 38.5 | 129.5 | 497 | 1.153225806451613 | 0.957 | 13.777777777777779 | 0.8671328671328671 | 15.88888888888889 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 3 | 1 | B类合格 | P2:176 / P3:168 | P2:1025 / P3:1073 | 53.911 | 172 | 1073 | 1.0442763785887363 | 0.975 | 801.1176470588235 | 0.9576009000140627 | 836.5882352941177 | 0 | P2 噪声绝对值超过上限 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:769 / P3:673 | 50.781 | 157 | 769 | 1.003715098392059 | 0.96 | 1013.3529411764706 | 0.9962986524781678 | 1017.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:224 / P3:192 | P2:625 / P3:593 | 51.793 | 205 | 625 | 1.0331188944484155 | 0.958 | 1865.3333333333333 | 0.9679428044280443 | 1927.111111111111 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 6 | 1 | 不合格 | P2:192 / P3:7488 | P2:465 / P3:8143 | 1603.514 | 7388.5 | 8143 | 37.681528662420384 | 0.745 | 9.235294117647058 | 0.026538201487491548 | 348 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 7488 > B上限 220；P3RAW绝对值 8143 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-13 13:48:04 | 窗口结束：2026-11-13 13:48:24 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 968 | 136 | 465 | 136 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 976 | 176 | 1025 | 168 | 1073 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 968 | 168 | 769 | 160 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 224 | 625 | 192 | 593 | 不合格 | 噪声波动值超过上限 |
| 6 | 968 | 192 | 465 | 7488 | 8143 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 136 | 152 | 465 |
| 1 | P3 | 104 | 136 | 136 | 497 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 168 | 176 | 192 | 1025 |
| 3 | P3 | 160 | 168 | 184 | 1073 |
| 4 | P2 | 144 | 168 | 176 | 769 |
| 4 | P3 | 144 | 160 | 160 | 673 |
| 5 | P2 | 176 | 224 | 224 | 625 |
| 5 | P3 | 168 | 192 | 192 | 593 |
| 6 | P2 | 168 | 192 | 200 | 465 |
| 6 | P3 | 5696 | 7488 | 7488 | 8143 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 13:49:26 | 2026-11-13 13:49:26 | 2026-11-13 13:49:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 13:49:28 | 2026-11-13 13:49:28 | 2026-11-13 13:49:28 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | 2026-11-13 13:49:30 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 1.153225806451613 | 0.957 | 13.777777777777779 | 0.8671328671328671 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 204 | 1.106508875739645 | 0.972 | 10.5625 | 0.9037433155080213 | 11.6875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.0476530777976287 | 0.983 | 1810.8823529411766 | 0.9545144487163587 | 1897.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.9444444444444444 | 0.969 | 9 | 1.0588235294117647 | 8.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9925583668391941 | 0.939 | 2813.5625 | 1.007497426256658 | 2792.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.8120805369127517 | 0.956 | 18.625 | 1.2314049586776858 | 15.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0077719625328512 | 0.964 | 4451.9 | 0.9922879750362198 | 4486.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 37.681528662420384 | 0.734 | 9.235294117647058 | 0.026538201487491548 | 348 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 6 | 212 | 0.6580213147222485 | 0.757 | 1871.1176470588234 | 1.5197076107209402 | 1231.235294117647 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 124 | 142.5 | - | 13.777777777777779 | 0.8671328671328671 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 16 | 168.5 | 187 | - | 10.5625 | 0.9037433155080213 | 11.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 143.5 | 136 | - | 9 | 1.0588235294117647 | 8.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 149 | 121 | - | 18.625 | 1.2314049586776858 | 15.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 156.5 | 5916 | - | 9.235294117647058 | 0.026538201487491548 | 348 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 30785 | 32252 | - | 1810.8823529411766 | 0.9545144487163587 | 1897.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45016.5 | 44681.5 | - | 2813.5625 | 1.007497426256658 | 2792.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44518.5 | 44864.5 | - | 4451.9 | 0.9922879750362198 | 4486.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 31808.5 | 20931 | - | 1871.1176470588234 | 1.5197076107209402 | 1231.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

