================================================================================================
完成时间：2026-11-13 13:56:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794549258569-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 13:54:49 | 结束：2026-11-13 13:54:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 776ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:144 | P2:369 / P3:385 | 45.04 | 159 | 385 | 0.9230769230769231 | 0.959 | 16.25 | 1.0833333333333333 | 15 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:497 | 51.669 | 166 | 513 | 2.561111111111111 | 0.963 | 342 | 0.39045553145336226 | 875.9 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:176 / P3:168 | P2:945 / P3:1009 | 54.294 | 160.5 | 1009 | 1.0482418356958259 | 0.973 | 798.0625 | 0.9539783339559208 | 836.5625 | 0 | P3 噪声绝对值超过上限 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:545 / P3:561 | 48.784 | 150 | 561 | 0.9936727400550706 | 0.942 | 948.2777777777778 | 1.006367549083191 | 942.2777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:401 / P3:497 | 49.98 | 160 | 497 | 0.9911860845201961 | 0.965 | 1007.7647058823529 | 1.0088922913844884 | 998.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:312 | P2:529 / P3:417 | 71.376 | 314 | 529 | 1.7666559382040554 | 0.923 | 0.7338214454416627 | 0.5660411732556021 | 1.2964100141709967 | 0 | 软件版本不一致；P3RAW滚动10秒波动 312 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-13 13:55:20 | 窗口结束：2026-11-13 13:55:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 168 | 369 | 144 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 840 | 176 | 513 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 176 | 945 | 168 | 1009 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 160 | 545 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 176 | 401 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 176 | 529 | 312 | 417 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 369 |
| 1 | P3 | 136 | 144 | 152 | 385 |
| 2 | P2 | 176 | 176 | 184 | 513 |
| 2 | P3 | 176 | 176 | 192 | 497 |
| 3 | P2 | 160 | 176 | 176 | 945 |
| 3 | P3 | 168 | 168 | 176 | 1009 |
| 4 | P2 | 144 | 160 | 176 | 545 |
| 4 | P3 | 128 | 160 | 176 | 561 |
| 5 | P2 | 152 | 176 | 176 | 401 |
| 5 | P3 | 144 | 160 | 168 | 497 |
| 6 | P2 | 152 | 176 | 176 | 529 |
| 6 | P3 | 312 | 312 | 320 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 13:56:46 | 2026-11-13 13:56:46 | 2026-11-13 13:56:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 13:56:47 | 2026-11-13 13:56:47 | 2026-11-13 13:56:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 1 | - |
| 5 | 测试就绪 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:06 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 2026-11-13 13:56:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.9230769230769231 | 0.959 | 16.25 | 1.0833333333333333 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 132 | 0.9290322580645162 | 0.991 | 15.5 | 1.0763888888888888 | 14.4 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.750809061488673 | 0.936 | 1545 | 0.5711645101663586 | 2705 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1 | 0.977 | 9 | 1 | 9 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.1149303008070433 | 0.985 | 1603.5294117647059 | 0.8969170532688449 | 1787.8235294117646 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.1081081081081081 | 0.962 | 8.705882352941176 | 0.9024390243902439 | 9.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.1090876629173363 | 0.896 | 3267.25 | 0.9016419832582099 | 3623.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.0592105263157894 | 0.963 | 8.941176470588236 | 0.9440993788819876 | 9.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9632160994826522 | 0.963 | 2478.705882352941 | 1.0381886271804475 | 2387.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.5466666666666666 | 0.917 | 1.0204081632653061 | 0.646551724137931 | 1.5782312925170068 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.1941854489391381 | 0.945 | 0.8690187571774914 | 0.8373908766752736 | 1.0377695546765344 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 130 | 120 | - | 16.25 | 1.0833333333333333 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 154.5 | 144 | - | 15.5 | 1.0763888888888888 | 14.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 152.5 | 162.5 | - | 9 | 0.9386503067484663 | 9.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 147.5 | 164 | - | 8.705882352941176 | 0.9024390243902439 | 9.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 152 | 160.5 | - | 8.941176470588236 | 0.9440993788819876 | 9.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 146.5 | 149.5 | 231.5 | - | 1.0204081632653061 | 0.646551724137931 | 1.5782312925170068 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15401.5 | 26212.5 | - | 1711.3333333333333 | 0.5875710525311868 | 2912.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 28181.5 | 31972.5 | - | 1657.764705882353 | 0.8814312075813968 | 1880.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 12 | 41358 | 45109 | - | 3446.5 | 0.9168458622447848 | 3759.0833333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43583 | 41785.5 | - | 2563.705882352941 | 1.0430048341549802 | 2458 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17112.5 | 15053.5 | 17983.5 | - | 0.8796821130134985 | 0.8370774021352313 | 1.050896978904926 | 在线、无火警、无故障、光源就绪、同步正常 |

