================================================================================================
完成时间：2026-11-13 14:28:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794551168403-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 14:26:39 | 结束：2026-11-13 14:26:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:401 / P3:353 | 45.279 | 153 | 401 | 1.019565344736688 | 0.969 | 1551.909090909091 | 0.980810112036771 | 1582.2727272727273 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 需复测 | P2:192 / P3:184 | P2:593 / P3:609 | 53.407 | 185.5 | 609 | 1.0344827586206897 | 0.951 | 14.5 | 0.9666666666666667 | 15 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:401 / P3:497 | 48.703 | 157 | 497 | 1.122274199352285 | 0.964 | 771.9444444444445 | 0.8910478389124022 | 866.3333333333334 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:369 | 51.096 | 165 | 369 | 0.9506977808281858 | 0.934 | 1942.6666666666667 | 1.0518589820719528 | 1846.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:449 / P3:657 | 56.317 | 178.5 | 657 | 0.9841065040173597 | 0.955 | 1894.5555555555557 | 1.016150178784267 | 1864.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:176 / P3:176 | P2:337 / P3:353 | 54.133 | 188 | 353 | 1.0136054421768708 | 0.95 | 9.1875 | 0.9865771812080537 | 9.3125 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-13 14:27:10 | 窗口结束：2026-11-13 14:27:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 152 | 401 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 192 | 593 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 160 | 401 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 168 | 353 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 184 | 449 | 184 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 176 | 337 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 152 | 152 | 401 |
| 1 | P3 | 120 | 144 | 144 | 353 |
| 2 | P2 | 128 | 192 | 192 | 593 |
| 2 | P3 | 136 | 184 | 192 | 609 |
| 3 | P2 | 144 | 160 | 168 | 401 |
| 3 | P3 | 144 | 176 | 176 | 497 |
| 4 | P2 | 168 | 168 | 192 | 353 |
| 4 | P3 | 152 | 160 | 176 | 369 |
| 5 | P2 | 168 | 184 | 200 | 449 |
| 5 | P3 | 184 | 184 | 200 | 657 |
| 6 | P2 | 152 | 176 | 184 | 337 |
| 6 | P3 | 168 | 176 | 192 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 14:28:37 | 2026-11-13 14:28:37 | 2026-11-13 14:28:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 14:28:36 | 2026-11-13 14:28:36 | 2026-11-13 14:28:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-13 14:27:56 | 2026-11-13 14:27:56 | 2026-11-13 14:27:56 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 14:28:36 | 2026-11-13 14:28:36 | 2026-11-13 14:28:36 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-13 14:27:56 | 2026-11-13 14:27:56 | 2026-11-13 14:27:56 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 2026-11-13 14:28:01 | 1 | - |
| 6 | 模式切换成功 | 2026-11-13 14:28:36 | 2026-11-13 14:28:36 | 2026-11-13 14:28:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.0416666666666667 | 0.974 | 13.333333333333334 | 0.96 | 13.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9456611619061119 | 0.948 | 4703 | 1.0574612136807655 | 4447.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.0344827586206897 | 0.951 | 14.5 | 0.9666666666666667 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 172 | 1 | 0.953 | 7.529411764705882 | 1 | 7.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1085829221534302 | 0.953 | 1767.7222222222222 | 0.9020525032601916 | 1959.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.1079136690647482 | 0.948 | 15.444444444444445 | 0.9025974025974026 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0065048902011442 | 0.891 | 2550.1176470588234 | 0.9935371499289545 | 2566.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.0635838150289016 | 0.936 | 19.22222222222222 | 0.9402173913043478 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9271062775330396 | 0.953 | 4842.666666666667 | 1.0786249907194299 | 4489.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.0136054421768708 | 0.95 | 9.1875 | 0.9865771812080537 | 9.3125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 119.5 | 125 | - | 13.333333333333334 | 0.96 | 13.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 145 | 150 | - | 14.5 | 0.9666666666666667 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 127.5 | 128 | - | 7.529411764705882 | 1 | 7.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 139 | 154 | - | 15.444444444444445 | 0.9025974025974026 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 172.5 | 183.5 | - | 19.22222222222222 | 0.9402173913043478 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 146.5 | 148.5 | - | 9.1875 | 0.9865771812080537 | 9.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43651 | 41043 | - | 4850.111111111111 | 1.0635431133201765 | 4560.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 33146 | 36556.5 | - | 1841.4444444444443 | 0.9066936564816588 | 2030.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45113 | 45426 | - | 2653.705882352941 | 0.9931096728745652 | 2672.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45365 | 42357 | - | 5040.555555555556 | 1.0710154165781336 | 4706.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

