================================================================================================
完成时间：2026-11-13 14:38:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794551710071-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：183.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 14:36:11 | 结束：2026-11-13 14:36:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 799ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:385 / P3:305 | 48.766 | 160 | 385 | 1.0219761401906502 | 0.959 | 1751.9 | 0.9784964253798034 | 1790.4 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:465 | 50.152 | 159.5 | 465 | 2.0104973756560858 | 0.965 | 400.1 | 0.49738935852809546 | 804.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:120 | P2:257 / P3:321 | 46.466 | 138 | 321 | 1.1230643290811106 | 0.958 | 862.2941176470588 | 0.8904209439348842 | 968.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:176 | P2:209 / P3:257 | 50.573 | 171 | 257 | 0.9518099547511312 | 0.95 | 1040 | 1.05062990254338 | 989.8823529411765 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:321 / P3:529 | 52.439 | 168 | 529 | 0.9826623225506167 | 0.953 | 1909.7777777777778 | 1.017643576080521 | 1876.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:209 / P3:193 | 53.415 | 156.5 | 209 | 1.7330084637086431 | 0.956 | 229.35294117647058 | 0.5770312268758324 | 397.47058823529414 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 14:36:42 | 窗口结束：2026-11-13 14:37:02 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 160 | 385 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 724 | 168 | 465 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 712 | 152 | 257 | 120 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 712 | 152 | 209 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 728 | 168 | 321 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 160 | 209 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 176 | 385 |
| 1 | P3 | 144 | 152 | 168 | 305 |
| 2 | P2 | 136 | 168 | 176 | 465 |
| 2 | P3 | 136 | 160 | 168 | 465 |
| 3 | P2 | 136 | 152 | 152 | 257 |
| 3 | P3 | 120 | 120 | 128 | 321 |
| 4 | P2 | 152 | 152 | 152 | 209 |
| 4 | P3 | 168 | 176 | 184 | 257 |
| 5 | P2 | 152 | 168 | 168 | 321 |
| 5 | P3 | 136 | 152 | 160 | 529 |
| 6 | P2 | 152 | 160 | 176 | 209 |
| 6 | P3 | 144 | 160 | 160 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | 2026-11-13 14:38:08 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.951048951048951 | 0.948 | 15.88888888888889 | 1.0514705882352942 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.9444069268245623 | 0.964 | 4606.888888888889 | 1.0588655923589652 | 4350.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.0536912751677852 | 0.975 | 8.764705882352942 | 0.9490445859872612 | 9.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.5857005296100144 | 0.947 | 692.3333333333334 | 0.6306361014118719 | 1097.8333333333333 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.9 | 0.941 | 9.411764705882353 | 1.1111111111111112 | 8.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.1066674807668824 | 0.973 | 1926.8235294117646 | 0.9036137931034482 | 2132.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.8988095238095238 | 0.961 | 18.666666666666668 | 1.1125827814569536 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.007392272549875 | 0.919 | 4839.888888888889 | 0.9926619721519564 | 4875.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.7916666666666666 | 0.955 | 21.333333333333332 | 1.263157894736842 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.9903616120721384 | 0.933 | 4830.222222222223 | 1.0097321905558265 | 4783.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1 | 0.944 | 8.470588235294118 | 1 | 8.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.4330540496139312 | 0.963 | 1217.4 | 0.6978103863349765 | 1744.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 142.5 | 135.5 | - | 15.88888888888889 | 1.0514705882352942 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 148.5 | 156.5 | - | 8.764705882352942 | 0.9490445859872612 | 9.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 160 | 143.5 | - | 9.411764705882353 | 1.1111111111111112 | 8.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 168 | 151 | - | 18.666666666666668 | 1.1125827814569536 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 191.5 | 152 | - | 21.333333333333332 | 1.263157894736842 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 144 | 144 | - | 8.470588235294118 | 1 | 8.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 41461.5 | 39156.5 | - | 4606.888888888889 | 1.0588655923589652 | 4350.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12461.5 | 19761 | - | 692.3333333333334 | 0.6306361014118719 | 1097.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 32756 | 36249.5 | - | 1926.8235294117646 | 0.9036137931034482 | 2132.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45219 | 45576 | - | 5024.333333333333 | 0.9921669299631385 | 5064 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45363.5 | 44936 | - | 5040.444444444444 | 1.0095246572903684 | 4992.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12498 | 17445.5 | - | 1249.8 | 0.7163819786770607 | 1744.6 | 在线、无火警、无故障、光源就绪、同步正常 |

