================================================================================================
完成时间：2026-11-13 14:43:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794552075861-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-13 14:41:59 | 结束：2026-11-13 14:42:07
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | FAIL | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:160 | P2:177 / P3:209 | 47.093 | 152.5 | 209 | 1.031496062992126 | 0.949 | 14.11111111111111 | 0.9694656488549618 | 14.555555555555555 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 2.279193468579911 | 0.96 | 505.25 | 0.4387516960651289 | 1151.5625 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:8 / P3:240 | P2:32767 / P3:513 | 41.351 | 221.5 | 32767 | 20 | 0.97 | 0.8888888888888888 | 0.05 | 17.77777777777778 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P2；P2RAW滚动10秒波动 8 < 下限 50；P2RAW绝对值 32767 > B上限 1100；P3RAW滚动10秒波动 240 > B上限 220 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:449 / P3:481 | 43.699 | 141 | 481 | 0.8446392641563668 | 0.936 | 1391.6 | 1.183937383018547 | 1175.4 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:16 / P3:8 | P2:32767 / P3:32767 | 6.006 | 17 | 32767 | 0.5294117647058824 | 0.7 | 1.8888888888888888 | 1.8888888888888888 | 1 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P2/P3；P2RAW滚动10秒波动 16 < 下限 50；P2RAW绝对值 32767 > B上限 1100；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:529 / P3:689 | 48.585 | 165.5 | 689 | 1.805263157894737 | 0.953 | 69.0909090909091 | 0.5539358600583091 | 124.72727272727273 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 14:42:18 | 窗口结束：2026-11-13 14:42:38 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 152 | 177 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 932 | 8 | 32767 | 240 | 513 | 不合格 | 噪声波动值低于下限 |
| 4 | 904 | 152 | 449 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 16 | 32767 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 6 | 932 | 160 | 529 | 168 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 160 | 177 |
| 1 | P3 | 128 | 160 | 160 | 209 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 8 | 8 | 8 | 32767 |
| 3 | P3 | 176 | 240 | 256 | 513 |
| 4 | P2 | 144 | 152 | 168 | 449 |
| 4 | P3 | 128 | 152 | 160 | 481 |
| 5 | P2 | 16 | 16 | 16 | 32767 |
| 5 | P3 | 8 | 8 | 8 | 32767 |
| 6 | P2 | 160 | 160 | 168 | 529 |
| 6 | P3 | 152 | 168 | 168 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 14:43:39 | 2026-11-13 14:43:39 | 2026-11-13 14:43:39 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | 2026-11-13 14:43:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.031496062992126 | 0.949 | 14.11111111111111 | 0.9694656488549618 | 14.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 188 | 2.279193468579911 | 0.964 | 505.25 | 0.4387516960651289 | 1151.5625 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 200 | 20 | 0.917 | 0.8888888888888888 | 0.05 | 17.77777777777778 | 不合格 | SNR23_BELOW_LIMIT |
| 爆闪检测 | 3 | 256 | 0.8047572657899009 | 0.977 | 4106 | 1.2426107132048825 | 3304.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.0708661417322836 | 0.962 | 14.11111111111111 | 0.9338235294117647 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 272 | 0.9455572222712433 | 0.909 | 5036.888888888889 | 1.0575774542739829 | 4762.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.5294117647058824 | 0.688 | 1.8888888888888888 | 1.8888888888888888 | 1 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 爆闪检测 | 5 | 268 | 0.391304347826087 | 0.778 | 2.5555555555555554 | 2.5555555555555554 | 1 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 6 | 188 | 1.1293103448275863 | 0.981 | 12.88888888888889 | 0.8854961832061069 | 14.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 260 | 1.4988563960137233 | 0.941 | 1360.2222222222222 | 0.6671753229058804 | 2038.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 126.5 | 130.5 | - | 14.11111111111111 | 0.9694656488549618 | 14.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 8 | 160 | - | 0.8888888888888888 | 0.05 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 126.5 | 136 | - | 14.11111111111111 | 0.9338235294117647 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 16.5 | 8.5 | - | 1.8888888888888888 | 1.8888888888888888 | 1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 115.5 | 130.5 | - | 12.88888888888889 | 0.8854961832061069 | 14.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 8084 | 18424.5 | - | 505.25 | 0.4387516960651289 | 1151.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 36953.5 | 29738.5 | - | 4106 | 1.2426107132048825 | 3304.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45331.5 | 42863.5 | - | 5036.888888888889 | 1.0575774542739829 | 4762.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 22.5 | 8.5 | - | 2.5555555555555554 | 2.5555555555555554 | 1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12242 | 18348.5 | - | 1360.2222222222222 | 0.6671753229058804 | 2038.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

