================================================================================================
完成时间：2026-11-13 14:51:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794552519182-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 14:49:10 | 结束：2026-11-13 14:49:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:216 / P3:176 | P2:335 / P3:239 | 50.788 | 207.5 | 335 | 0.95 | 0.947 | 17.77777777777778 | 1.0526315789473684 | 16.88888888888889 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:449 / P3:321 | 47.623 | 160 | 449 | 2.1952843273231624 | 0.972 | 212.05882352941177 | 0.45552185999494565 | 465.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:209 / P3:305 | 54.921 | 192.5 | 305 | 0.9956652217405801 | 0.962 | 1332.888888888889 | 1.0043536503683859 | 1327.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:248 / P3:120 | P2:513 / P3:529 | 62.48 | 264.5 | 529 | 0.594059405940594 | 0.885 | 22.444444444444443 | 1.6833333333333333 | 13.333333333333334 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 248 > B上限 220 |
| 5 | 1 | B类合格 | P2:176 / P3:184 | P2:993 / P3:1041 | 54.546 | 180.5 | 1041 | 0.9677878322235501 | 0.969 | 1033.5882352941176 | 1.0332843281387827 | 1000.2941176470588 | 0 | P3 噪声绝对值超过上限 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:609 | 52.197 | 176.5 | 609 | 1.9278260869565218 | 0.982 | 383.3333333333333 | 0.5187189896256202 | 739 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 14:49:41 | 窗口结束：2026-11-13 14:50:01 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 796 | 216 | 335 | 176 | 239 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 152 | 449 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 176 | 209 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 812 | 248 | 513 | 120 | 529 | 不合格 | 噪声波动值超过上限 |
| 5 | 824 | 176 | 993 | 184 | 1041 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 176 | 385 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 216 | 216 | 216 | 335 |
| 1 | P3 | 176 | 176 | 176 | 239 |
| 2 | P2 | 152 | 152 | 160 | 449 |
| 2 | P3 | 160 | 160 | 160 | 321 |
| 3 | P2 | 136 | 176 | 176 | 209 |
| 3 | P3 | 136 | 168 | 168 | 305 |
| 4 | P2 | 248 | 248 | 248 | 513 |
| 4 | P3 | 120 | 120 | 120 | 529 |
| 5 | P2 | 176 | 176 | 200 | 993 |
| 5 | P3 | 160 | 184 | 184 | 1041 |
| 6 | P2 | 176 | 176 | 176 | 385 |
| 6 | P3 | 152 | 176 | 192 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-13 14:51:07 | 2026-11-13 14:51:07 | 2026-11-13 14:51:07 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 1 | - |
| 3 | 测试就绪 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 1 | - |
| 4 | 测试就绪 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 1 | - |
| 5 | 测试就绪 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:27 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 2026-11-13 14:50:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.95 | 0.947 | 17.77777777777778 | 1.0526315789473684 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 148 | 1.1142857142857143 | 0.975 | 5.25 | 0.8974358974358975 | 5.85 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6700744851759894 | 0.969 | 855.875 | 0.5987756886751202 | 1429.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.85 | 0.962 | 14.545454545454545 | 1.1764705882352942 | 12.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.9606181950557633 | 0.97 | 3357.4444444444443 | 1.0409963137768286 | 3225.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.594059405940594 | 0.87 | 22.444444444444443 | 1.6833333333333333 | 13.333333333333334 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 180 | 0.9688834502909373 | 0.852 | 4449.222222222223 | 1.0321158852488594 | 4310.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.912751677852349 | 0.965 | 8.764705882352942 | 1.0955882352941178 | 8 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.8971405247284518 | 0.967 | 2449.9444444444443 | 1.1146525794302757 | 2197.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 1.006578947368421 | 0.985 | 16.88888888888889 | 0.9934640522875817 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.5359868192854664 | 0.987 | 1281.3333333333333 | 0.6510472534296844 | 1968.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 160 | 152 | - | 17.77777777777778 | 1.0526315789473684 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19.5 | 105 | 117 | - | 5.25 | 0.8974358974358975 | 5.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 160 | 136 | - | 14.545454545454545 | 1.1764705882352942 | 12.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 202 | 119.5 | - | 22.444444444444443 | 1.6833333333333333 | 13.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 148.5 | 136 | - | 8.764705882352942 | 1.0955882352941178 | 8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 152 | 153 | - | 16.88888888888889 | 0.9934640522875817 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 15099 | 24169 | - | 943.6875 | 0.6247258885349001 | 1510.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 31237 | 30172 | - | 3470.777777777778 | 1.0352976269388838 | 3352.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41747 | 39678 | - | 4638.555555555556 | 1.0521447653611573 | 4408.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 45973 | 41638.5 | - | 2554.0555555555557 | 1.1040851125147098 | 2313.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12939.5 | 19352.5 | - | 1437.7777777777778 | 0.6686301865343874 | 2150.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

