================================================================================================
完成时间：2026-11-13 15:00:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794553059337-32 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 14:58:10 | 结束：2026-11-13 14:58:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:176 | P2:385 / P3:305 | 56.72 | 196.5 | 385 | 1.014792744759814 | 0.948 | 2125.6666666666665 | 0.9854228906974348 | 2157.1111111111113 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:303 / P3:255 | 49.331 | 194.5 | 303 | 2.1396434634974533 | 0.958 | 523.5555555555555 | 0.467367585796469 | 1120.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:881 / P3:945 | 54.667 | 161.5 | 945 | 1.0370493327136312 | 0.962 | 885.9411764705883 | 0.9642742813240285 | 918.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:152 | P2:369 / P3:353 | 48.684 | 184 | 369 | 0.994923594923595 | 0.937 | 2145 | 1.0051023064507731 | 2134.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:168 | P2:305 / P3:321 | 50.317 | 171 | 321 | 1.015045871559633 | 0.961 | 2119.4444444444443 | 0.985177151120752 | 2151.3333333333335 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:136 / P3:152 | P2:369 / P3:289 | 45.215 | 142.5 | 369 | 1.8499267935578332 | 0.914 | 80.3529411764706 | 0.5405619311436486 | 148.64705882352942 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 14:58:41 | 窗口结束：2026-11-13 14:59:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 208 | 385 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 184 | 303 | 176 | 255 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 908 | 168 | 881 | 160 | 945 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 200 | 369 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 152 | 305 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 136 | 369 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 208 | 208 | 385 |
| 1 | P3 | 136 | 176 | 184 | 305 |
| 2 | P2 | 160 | 184 | 184 | 303 |
| 2 | P3 | 160 | 176 | 176 | 255 |
| 3 | P2 | 160 | 168 | 168 | 881 |
| 3 | P3 | 144 | 160 | 160 | 945 |
| 4 | P2 | 176 | 200 | 200 | 369 |
| 4 | P3 | 144 | 152 | 160 | 353 |
| 5 | P2 | 144 | 152 | 168 | 305 |
| 5 | P3 | 160 | 168 | 176 | 321 |
| 6 | P2 | 128 | 136 | 136 | 369 |
| 6 | P3 | 152 | 152 | 152 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 1 | - |
| 2 | 测试就绪 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 1 | - |
| 3 | 测试就绪 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 1 | - |
| 4 | 测试就绪 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:26 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:31 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 1 | - |
| 5 | 测试就绪 | 2026-11-13 14:59:27 | 2026-11-13 14:59:27 | 2026-11-13 14:59:27 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 14:59:27 | 2026-11-13 14:59:27 | 2026-11-13 14:59:27 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 2026-11-13 14:59:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.8064516129032258 | 0.93 | 20.666666666666668 | 1.24 | 16.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9778258518117902 | 0.954 | 4725.222222222223 | 1.0226769911504425 | 4620.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.9370629370629371 | 0.984 | 15.88888888888889 | 1.0671641791044777 | 14.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.7187378866578804 | 0.932 | 1433.2222222222222 | 0.5818222823635544 | 2463.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.0069444444444444 | 0.961 | 8.470588235294118 | 0.993103448275862 | 8.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.0449809985585112 | 0.971 | 1795.5294117647059 | 0.9569551995485469 | 1876.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.7375 | 0.901 | 17.77777777777778 | 1.3559322033898304 | 13.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9858781791374862 | 0.943 | 2713 | 1.0143241032830939 | 2674.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.9411764705882353 | 0.964 | 15.11111111111111 | 1.0625 | 14.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9849259189797449 | 0.955 | 4739.555555555556 | 1.0153047866136673 | 4668.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 1.0588235294117647 | 0.924 | 8.5 | 0.9444444444444444 | 9 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.0842361040801862 | 0.906 | 987.7 | 0.922308338780465 | 1070.9 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 186 | 149.5 | - | 20.666666666666668 | 1.24 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 142.5 | 134 | - | 15.88888888888889 | 1.0671641791044777 | 14.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 144 | 145 | - | 8.470588235294118 | 0.993103448275862 | 8.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 160 | 118 | - | 17.77777777777778 | 1.3559322033898304 | 13.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 136 | 127.5 | - | 15.11111111111111 | 1.0625 | 14.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 135.5 | 144 | - | 8.5 | 0.9444444444444444 | 9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42526.5 | 41584 | - | 4725.222222222223 | 1.0226769911504425 | 4620.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12898.5 | 22169.5 | - | 1433.2222222222222 | 0.5818222823635544 | 2463.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 30523.5 | 31896.5 | - | 1795.5294117647059 | 0.9569551995485469 | 1876.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 43408 | 42794.5 | - | 2713 | 1.0143241032830939 | 2674.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42655.5 | 42012.5 | - | 4739.555555555556 | 1.0153047866136673 | 4668.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 9876.5 | 10709 | - | 987.7 | 0.922308338780465 | 1070.9 | 在线、无火警、无故障、光源就绪、同步正常 |

