================================================================================================
完成时间：2026-11-13 15:19:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794554195396-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 15:17:06 | 结束：2026-11-13 15:17:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:144 | P2:481 / P3:465 | 47.044 | 152.5 | 481 | 0.9064574855429428 | 0.947 | 1098.5882352941176 | 1.1031956996869277 | 995.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:168 | P2:705 / P3:1377 | 51.059 | 165.5 | 1377 | 2.11044912923923 | 0.972 | 229.68421052631578 | 0.4738327904451683 | 484.7368421052632 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1377 > B上限 1100 |
| 3 | 1 | A类合格 | P2:128 / P3:136 | P2:481 / P3:417 | 41.386 | 131.5 | 481 | 1.33586860670194 | 0.953 | 697.8461538461538 | 0.7485766152322799 | 932.2307692307693 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:144 | P2:497 / P3:609 | 39.718 | 149 | 609 | 1.0363778957528957 | 0.962 | 975.0588235294117 | 0.9648990045986379 | 1010.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:120 | P2:673 / P3:657 | 39.875 | 145 | 673 | 0.9686391532008333 | 0.958 | 2220.125 | 1.0323761915833527 | 2150.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:497 / P3:689 | 52.825 | 176.5 | 689 | 1.925669436749769 | 0.928 | 216.6 | 0.5192999280748022 | 417.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 15:17:38 | 窗口结束：2026-11-13 15:17:57 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 160 | 481 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 160 | 705 | 168 | 1377 | 不合格 | 噪声绝对值超过上限 |
| 3 | 896 | 128 | 481 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 908 | 152 | 497 | 144 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 152 | 673 | 120 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 916 | 184 | 497 | 168 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 176 | 481 |
| 1 | P3 | 144 | 144 | 152 | 465 |
| 2 | P2 | 152 | 160 | 176 | 705 |
| 2 | P3 | 168 | 168 | 192 | 1377 |
| 3 | P2 | 120 | 128 | 136 | 481 |
| 3 | P3 | 136 | 136 | 160 | 417 |
| 4 | P2 | 152 | 152 | 152 | 497 |
| 4 | P3 | 120 | 144 | 144 | 609 |
| 5 | P2 | 144 | 152 | 160 | 673 |
| 5 | P3 | 112 | 120 | 144 | 657 |
| 6 | P2 | 168 | 184 | 192 | 497 |
| 6 | P3 | 144 | 168 | 176 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 15:19:04 | 2026-11-13 15:19:04 | 2026-11-13 15:19:04 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 15:19:04 | 2026-11-13 15:19:04 | 2026-11-13 15:19:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:23 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 2026-11-13 15:18:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.2035398230088497 | 0.951 | 4.708333333333333 | 0.8308823529411765 | 5.666666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.0069149808959001 | 0.943 | 2370.0555555555557 | 0.9931325076822796 | 2386.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9230769230769231 | 0.971 | 8.411764705882353 | 1.0833333333333333 | 7.764705882352941 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.6299495083709805 | 0.975 | 940.75 | 0.6135159370669275 | 1533.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.9826086956521739 | 0.942 | 12.777777777777779 | 1.0176991150442478 | 12.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.3291903763601878 | 0.956 | 2226 | 0.7523376769687183 | 2958.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.9142857142857143 | 0.951 | 6.176470588235294 | 1.09375 | 5.647058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1.1011270729631444 | 0.978 | 2280.764705882353 | 0.9081603972455146 | 2511.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.9916666666666667 | 0.961 | - | 1.0084033613445378 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 224 | 0.992275312346066 | 0.944 | 5582.75 | 1.007784822979895 | 5539.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.8951048951048951 | 0.883 | 14.3 | 1.1171875 | 12.8 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.352377694149846 | 0.955 | 1299.111111111111 | 0.7394384012142676 | 1756.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 24 | 112.5 | 135.5 | - | 4.708333333333333 | 0.8308823529411765 | 5.666666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 143 | 131.5 | - | 8.411764705882353 | 1.0833333333333333 | 7.764705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 115 | 112.5 | - | 12.777777777777779 | 1.0176991150442478 | 12.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 105 | 96 | - | 6.176470588235294 | 1.09375 | 5.647058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 119.5 | 118.5 | - | - | 1.0084033613445378 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 143 | 144 | - | 14.3 | 0.9930555555555556 | 14.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 42661 | 42955.5 | - | 2370.0555555555557 | 0.9931325076822796 | 2386.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 15051.5 | 24533.5 | - | 940.75 | 0.6135159370669275 | 1533.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 20033.5 | 26629 | - | 2226 | 0.7523376769687183 | 2958.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 38773 | 42694 | - | 2280.764705882353 | 0.9081603972455146 | 2511.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 44662 | 44316.5 | - | 5582.75 | 1.007784822979895 | 5539.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11692 | 15812 | - | 1299.111111111111 | 0.7394384012142676 | 1756.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

