================================================================================================
完成时间：2026-11-13 15:30:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794554896823-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-13 15:28:48 | 结束：2026-11-13 15:28:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 816ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:168 | P2:369 / P3:337 | 55.715 | 224 | 369 | 0.979105700573569 | 0.928 | - | 1.0213401876980095 | - | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:296 / P3:176 | P2:401 / P3:465 | 72.859 | 298.5 | 465 | 1.9801610120759057 | 0.873 | 347.8 | 0.5050094380717294 | 688.7 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:353 / P3:449 | 47.59 | 154 | 449 | 1.8486486486486486 | 0.932 | 966.1111111111111 | 0.5409356725146199 | 1786 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:224 / P3:144 | P2:721 / P3:641 | 56.727 | 205.5 | 721 | 0.5618556701030928 | 0.854 | 21.555555555555557 | 1.7798165137614679 | 12.11111111111111 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:193 | 50.053 | 161 | 337 | 0.9745812346257468 | 0.954 | 1004.3529411764706 | 1.0260817307692307 | 978.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:136 / P3:152 | P2:481 / P3:449 | 43.143 | 159 | 481 | 1.902834008097166 | 0.947 | 164.66666666666666 | 0.5255319148936171 | 313.3333333333333 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-13 15:29:19 | 窗口结束：2026-11-13 15:29:39 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 208 | 369 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 296 | 401 | 176 | 465 | 不合格 | 噪声波动值超过上限 |
| 3 | 856 | 168 | 353 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 224 | 721 | 144 | 641 | 不合格 | 噪声波动值超过上限 |
| 5 | 872 | 168 | 337 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 136 | 481 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 208 | 232 | 369 |
| 1 | P3 | 152 | 168 | 192 | 337 |
| 2 | P2 | 288 | 296 | 328 | 401 |
| 2 | P3 | 168 | 176 | 200 | 465 |
| 3 | P2 | 168 | 168 | 184 | 353 |
| 3 | P3 | 160 | 160 | 184 | 449 |
| 4 | P2 | 184 | 224 | 224 | 721 |
| 4 | P3 | 128 | 144 | 152 | 641 |
| 5 | P2 | 160 | 168 | 176 | 337 |
| 5 | P3 | 144 | 160 | 168 | 193 |
| 6 | P2 | 136 | 136 | 144 | 481 |
| 6 | P3 | 120 | 152 | 152 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 15:30:04 | 2026-11-13 15:30:04 | 2026-11-13 15:30:04 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:10 | 2026-11-13 15:30:10 | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 15:30:45 | 2026-11-13 15:30:45 | 2026-11-13 15:30:45 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 15:30:45 | 2026-11-13 15:30:45 | 2026-11-13 15:30:45 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 15:30:45 | 2026-11-13 15:30:45 | 2026-11-13 15:30:45 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-13 15:30:04 | 2026-11-13 15:30:04 | 2026-11-13 15:30:04 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:10 | 2026-11-13 15:30:10 | 1 | - |
| 6 | 测试就绪 | 2026-11-13 15:30:04 | 2026-11-13 15:30:04 | 2026-11-13 15:30:04 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:09 | 2026-11-13 15:30:10 | 2026-11-13 15:30:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.9746835443037974 | 0.935 | - | 1.025974025974026 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.0526430915056508 | 0.918 | 5143.125 | 0.9499896100297845 | 5413.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.6502057613168725 | 0.858 | 27 | 1.5379746835443038 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.6752682204957454 | 0.934 | 1201.3333333333333 | 0.5969193397007674 | 2012.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.879746835443038 | 0.921 | 17.555555555555557 | 1.1366906474820144 | 15.444444444444445 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 1.7395022899078518 | 0.941 | 2013.6666666666667 | 0.5748770816812054 | 3502.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.5618556701030928 | 0.874 | 21.555555555555557 | 1.7798165137614679 | 12.11111111111111 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 144 | 1.033743399292056 | 0.792 | 3829.5555555555557 | 0.9673580510258497 | 3958.777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.9758064516129032 | 0.963 | 6.526315789473684 | 1.024793388429752 | 6.368421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0023707807145203 | 0.929 | 2506 | 0.9976348265929794 | 2511.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 1.0769230769230769 | 0.93 | 7.222222222222222 | 0.9285714285714286 | 7.777777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.2674220963172804 | 0.954 | 686.3888888888889 | 0.7890031291908807 | 869.9444444444445 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 157.5 | 154 | - | - | 1.025974025974026 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 242.5 | 157.5 | - | 27 | 1.5379746835443038 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 157.5 | 138.5 | - | 17.555555555555557 | 1.1366906474820144 | 15.444444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 193.5 | 109 | - | 21.555555555555557 | 1.7798165137614679 | 12.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18.5 | 124 | 121 | - | 6.526315789473684 | 1.024793388429752 | 6.368421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 130 | 140 | - | 7.222222222222222 | 0.9285714285714286 | 7.777777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42707 | 45009 | - | 5338.375 | 0.9488546735097425 | 5626.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11734 | 19043.5 | - | 1303.7777777777778 | 0.6161520688930897 | 2116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 18551.5 | 31962.5 | - | 2061.3333333333335 | 0.5804211119106467 | 3551.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 35396 | 36508 | - | 3932.8888888888887 | 0.969540922537526 | 4056.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 44222 | 44354 | - | 2601.294117647059 | 0.9970239437254813 | 2609.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 13616 | 17212 | - | 756.4444444444445 | 0.7910759934929119 | 956.2222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

