================================================================================================
完成时间：2026-11-13 15:34:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794555137387-38 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-13 15:33:01 | 结束：2026-11-13 15:33:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 713ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:216 | P2:417 / P3:449 | 62.165 | 199 | 449 | 1.0035031847133757 | 0.918 | 2093.3333333333335 | 0.9965090447476992 | 2100.6666666666665 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | 不合格 | P2:272 / P3:144 | P2:545 / P3:577 | 63.288 | 266 | 577 | 0.48333333333333334 | 0.877 | 30 | 2.0689655172413794 | 14.5 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 4 | 1 | 不合格 | P2:240 / P3:160 | P2:289 / P3:257 | 55.473 | 228.5 | 289 | 0.9981415518042435 | 0.925 | 2421.375 | 1.0018619084561675 | 2416.875 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |
| 5 | 1 | 不合格 | P2:192 / P3:128 | P2:609 / P3:577 | 57.04 | 192 | 609 | 0.5581395348837209 | 0.847 | 23.88888888888889 | 1.7916666666666667 | 13.333333333333334 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:256 / P3:176 | P2:289 / P3:401 | 71.613 | 243.5 | 401 | 0.5643939393939394 | 0.874 | 29.333333333333332 | 1.7718120805369129 | 16.555555555555557 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-13 15:33:19 | 窗口结束：2026-11-13 15:33:39 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 940 | 160 | 417 | 216 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 916 | 272 | 545 | 144 | 577 | 不合格 | 噪声波动值超过上限 |
| 4 | 936 | 240 | 289 | 160 | 257 | 不合格 | 噪声波动值超过上限 |
| 5 | 928 | 192 | 609 | 128 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 964 | 256 | 289 | 176 | 401 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 184 | 417 |
| 1 | P3 | 184 | 216 | 224 | 449 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 272 | 272 | 296 | 545 |
| 3 | P3 | 144 | 144 | 152 | 577 |
| 4 | P2 | 176 | 240 | 240 | 289 |
| 4 | P3 | 160 | 160 | 176 | 257 |
| 5 | P2 | 184 | 192 | 200 | 609 |
| 5 | P3 | 112 | 128 | 144 | 577 |
| 6 | P2 | 256 | 256 | 264 | 289 |
| 6 | P3 | 152 | 176 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-13 15:34:05 | 2026-11-13 15:34:05 | 2026-11-13 15:34:05 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 1 | - |
| 2 | 模式切换成功 | 2026-11-13 15:34:47 | 2026-11-13 15:34:47 | 2026-11-13 15:34:47 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-13 15:34:45 | 2026-11-13 15:34:45 | 2026-11-13 15:34:45 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-13 15:34:45 | 2026-11-13 15:34:45 | 2026-11-13 15:34:45 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-13 15:34:45 | 2026-11-13 15:34:45 | 2026-11-13 15:34:45 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-13 15:34:05 | 2026-11-13 15:34:05 | 2026-11-13 15:34:05 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 2026-11-13 15:34:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.0638297872340425 | 0.924 | 20.88888888888889 | 0.94 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.0705492056086878 | 0.909 | 4287 | 0.934099987894928 | 4589.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 220 | 0.48333333333333334 | 0.889 | 30 | 2.0689655172413794 | 14.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 216 | 1.7055816595239324 | 0.862 | 2420.875 | 0.586310244611286 | 4129 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 1.0384615384615385 | 0.908 | - | 0.9629629629629629 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0175763399029787 | 0.939 | - | 0.9827272517906083 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.5581395348837209 | 0.871 | 23.88888888888889 | 1.7916666666666667 | 13.333333333333334 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 220 | 1.0704900524080376 | 0.816 | 4026.1 | 0.9341516044455788 | 4309.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.5643939393939394 | 0.856 | 29.333333333333332 | 1.7718120805369129 | 16.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 220 | 1.360323886639676 | 0.911 | 1512.875 | 0.7351190476190477 | 2058 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 187.5 | 199.5 | - | 20.88888888888889 | 0.94 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 239.5 | 115.5 | - | 30 | 2.0689655172413794 | 14.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 155.5 | 162 | - | - | 0.9629629629629629 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 215 | 120 | - | 23.88888888888889 | 1.7916666666666667 | 13.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 264 | 148.5 | - | 29.333333333333332 | 1.7718120805369129 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38582.5 | 41305 | - | 4287 | 0.934099987894928 | 4589.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 19367 | 33032 | - | 2420.875 | 0.586310244611286 | 4129 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 42670.5 | 43421 | - | - | 0.9827272517906083 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 40261 | 43099 | - | 4026.1 | 0.9341516044455788 | 4309.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12102.5 | 16464 | - | 1512.875 | 0.7351190476190477 | 2058 | 在线、无火警、无故障、光源就绪、同步正常 |

