================================================================================================
完成时间：2026-11-17 18:03:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794909674708-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 18:01:47 | 结束：2026-11-17 18:01:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:168 | P2:289 / P3:417 | 47.55 | 178.5 | 417 | 1.0040125610607118 | 0.952 | 2149.5 | 0.9960034752389226 | 2158.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:433 | 48.467 | 173.5 | 433 | 1.9937046004842616 | 0.957 | 413 | 0.5015788195287831 | 823.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:289 | 54.628 | 212.5 | 385 | 1.0460616561981084 | 0.967 | 1065.4615384615386 | 0.9559665953481952 | 1114.5384615384614 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:385 / P3:401 | 54.025 | 177 | 401 | 0.9909219858156029 | 0.963 | 2203.125 | 1.009161179501861 | 2183.125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:545 | 50.236 | 172.5 | 545 | 0.9914170408685272 | 0.969 | 1954.7777777777778 | 1.0086572640752207 | 1938 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:449 / P3:529 | 46.674 | 155.5 | 529 | 1.6720675490643542 | 0.948 | 547.75 | 0.5980619626040672 | 915.875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:02:17 | 窗口结束：2026-11-17 18:02:37 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 152 | 289 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 168 | 433 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 176 | 385 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 168 | 385 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 168 | 449 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 168 | 449 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 289 |
| 1 | P3 | 152 | 168 | 168 | 417 |
| 2 | P2 | 144 | 168 | 176 | 433 |
| 2 | P3 | 128 | 168 | 168 | 433 |
| 3 | P2 | 176 | 176 | 184 | 385 |
| 3 | P3 | 160 | 168 | 168 | 289 |
| 4 | P2 | 168 | 168 | 168 | 385 |
| 4 | P3 | 184 | 184 | 184 | 401 |
| 5 | P2 | 168 | 168 | 192 | 449 |
| 5 | P3 | 168 | 168 | 192 | 545 |
| 6 | P2 | 128 | 168 | 168 | 449 |
| 6 | P3 | 136 | 176 | 176 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:08 | 2026-11-17 18:03:08 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:02 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 2026-11-17 18:03:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.7815533980582524 | 0.953 | - | 1.279503105590062 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.081043114017164 | 0.927 | 4894 | 0.9250324867099823 | 5290.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.9875 | 0.964 | 17.77777777777778 | 1.0126582278481013 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.5994791255623075 | 0.942 | 1407.888888888889 | 0.625203532836631 | 2251.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.9794871794871794 | 0.951 | 19.5 | 1.0209424083769634 | 19.1 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.0958683904507833 | 0.972 | 2923.8 | 0.912518335882151 | 3204.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7275985663082437 | 0.967 | 34.875 | 1.374384236453202 | 25.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0573713239721574 | 0.947 | 4613.222222222223 | 0.945741554862076 | 4877.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.9141104294478528 | 0.979 | 18.11111111111111 | 1.0939597315436242 | 16.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9741249779034824 | 0.944 | 5028.444444444444 | 1.026562322785528 | 4898.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.9715909090909091 | 0.948 | 22 | 1.0292397660818713 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.3956117021276595 | 0.93 | 1880 | 0.7165316817532158 | 2623.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 206 | 166 | - | - | 1.2409638554216869 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 160 | 158 | - | 17.77777777777778 | 1.0126582278481013 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 195 | 191 | - | 19.5 | 1.0209424083769634 | 19.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 278.5 | 203 | - | 34.875 | 1.374384236453202 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 162.5 | 148.5 | - | 18.11111111111111 | 1.0939597315436242 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 176 | 171 | - | 22 | 1.0292397660818713 | 21.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 39152 | 42324.5 | - | 4894 | 0.9250324867099823 | 5290.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12671 | 20267 | - | 1407.888888888889 | 0.625203532836631 | 2251.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 29238 | 32041 | - | 2923.8 | 0.912518335882151 | 3204.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41518.5 | 43901 | - | 4613.222222222223 | 0.945741554862076 | 4877.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45256 | 44085 | - | 5028.444444444444 | 1.026562322785528 | 4898.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 15039.5 | 20990 | - | 1880 | 0.7165316817532158 | 2623.75 | 在线、无火警、无故障、光源就绪、同步正常 |

