================================================================================================
完成时间：2026-11-17 18:07:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794909902582-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 18:05:29 | 结束：2026-11-17 18:05:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 811ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:192 | P2:385 / P3:337 | 54.913 | 196.5 | 385 | 0.7729468599033816 | 0.948 | 11.5 | 1.29375 | 8.88888888888889 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | B类合格 | P2:168 / P3:160 | P2:337 / P3:337 | 51.149 | 160 | 337 | 2.194612958019898 | 0.97 | 242.41176470588235 | 0.45566121185316233 | 532 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:136 / P3:144 | P2:481 / P3:465 | 42.867 | 133.5 | 481 | 1.347711826008156 | 0.969 | 1103.5 | 0.7419983862291555 | 1487.2 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:184 | P2:433 / P3:401 | 51.804 | 171 | 433 | 1.0137493389740877 | 0.97 | 1547.1818181818182 | 0.9864371413667188 | 1568.4545454545455 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:609 / P3:513 | 53.242 | 174 | 609 | 1.0048326055312955 | 0.968 | 954.1666666666666 | 0.9951906362266775 | 958.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:337 / P3:449 | 53.534 | 166 | 449 | 1.8137149028077755 | 0.976 | 411.55555555555554 | 0.5513545698124441 | 746.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:06:05 | 窗口结束：2026-11-17 18:06:24 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 200 | 385 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 168 | 337 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 136 | 481 | 144 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 856 | 160 | 433 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 168 | 609 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 168 | 337 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 200 | 200 | 385 |
| 1 | P3 | 168 | 192 | 192 | 337 |
| 2 | P2 | 136 | 168 | 168 | 337 |
| 2 | P3 | 152 | 160 | 160 | 337 |
| 3 | P2 | 128 | 136 | 136 | 481 |
| 3 | P3 | 136 | 144 | 152 | 465 |
| 4 | P2 | 160 | 160 | 160 | 433 |
| 4 | P3 | 184 | 184 | 192 | 401 |
| 5 | P2 | 168 | 168 | 176 | 609 |
| 5 | P3 | 160 | 168 | 176 | 513 |
| 6 | P2 | 160 | 168 | 192 | 337 |
| 6 | P3 | 168 | 184 | 192 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 18:07:30 | 2026-11-17 18:07:30 | 2026-11-17 18:07:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 18:07:30 | 2026-11-17 18:07:30 | 2026-11-17 18:07:30 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | 2026-11-17 18:07:31 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.7729468599033816 | 0.948 | 11.5 | 1.29375 | 8.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 156 | 0.7476635514018691 | 0.971 | 23.77777777777778 | 1.3375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 2.148587055606199 | 0.984 | 1097 | 0.46542214679677557 | 2357 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 0.7422680412371134 | 0.97 | 17.636363636363637 | 1.3472222222222223 | 13.090909090909092 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.3263705482192878 | 0.975 | 2776.6666666666665 | 0.753937126651783 | 3682.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7882882882882883 | 0.961 | 24.666666666666668 | 1.2685714285714285 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.9963538953791204 | 0.971 | 4479.666666666667 | 1.0036594473487677 | 4463.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.9846153846153847 | 0.97 | 11.470588235294118 | 1.015625 | 11.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 1.001008833444059 | 0.976 | 2390.6470588235293 | 0.9989921832751586 | 2393.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.7783783783783784 | 0.973 | 20.555555555555557 | 1.2847222222222223 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.6258992805755397 | 0.987 | 1019.3333333333334 | 0.6150442477876106 | 1657.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 206.5 | 159.5 | - | 11.5 | 1.29375 | 8.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 214 | 160 | - | 23.77777777777778 | 1.3375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 193.5 | 143.5 | - | 17.636363636363637 | 1.3472222222222223 | 13.090909090909092 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 222 | 175 | - | 24.666666666666668 | 1.2685714285714285 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 194.5 | 192 | - | 11.470588235294118 | 1.015625 | 11.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 185 | 144 | - | 20.555555555555557 | 1.2847222222222223 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 9872.5 | 21212.5 | - | 1097 | 0.46542214679677557 | 2357 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 24990 | 33145.5 | - | 2776.6666666666665 | 0.753937126651783 | 3682.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40317 | 40169.5 | - | 4479.666666666667 | 1.0036594473487677 | 4463.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 42974.5 | 43036 | - | 2387.5 | 0.9985825820243517 | 2390.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9173.5 | 14915.5 | - | 1019.3333333333334 | 0.6150442477876106 | 1657.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

