================================================================================================
完成时间：2026-11-17 18:12:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794910207547-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 18:10:39 | 结束：2026-11-17 18:10:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:152 | P2:497 / P3:465 | 46.284 | 156.5 | 497 | 1.0234909487195012 | 0.956 | 917.6111111111111 | 0.9770482105885833 | 939.1666666666666 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:192 | P2:257 / P3:497 | 53.422 | 186 | 497 | 2.419814861145859 | 0.939 | 399.7 | 0.4132547559966915 | 967.2 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:257 / P3:497 | 58.991 | 179 | 497 | 1.1132785500345597 | 0.96 | 1627.625 | 0.8982477924944813 | 1812 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:160 | P2:401 / P3:513 | 51.026 | 159 | 513 | 0.9584400797039567 | 0.947 | 1951.6666666666667 | 1.0433620433620434 | 1870.5555555555557 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:192 / P3:168 | P2:241 / P3:449 | 51.42 | 200 | 449 | 0.8396664909674637 | 0.932 | 2318.777777777778 | 1.1909490384066654 | 1947 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:545 / P3:897 | 51.331 | 165.5 | 897 | 1.9224015859529877 | 0.95 | 207.7058823529412 | 0.5201826753093695 | 399.29411764705884 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:11:10 | 窗口结束：2026-11-17 18:11:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 160 | 497 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 176 | 257 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 184 | 257 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 924 | 168 | 401 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 192 | 241 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 176 | 545 | 168 | 897 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 497 |
| 1 | P3 | 152 | 152 | 160 | 465 |
| 2 | P2 | 152 | 176 | 176 | 257 |
| 2 | P3 | 144 | 192 | 192 | 497 |
| 3 | P2 | 176 | 184 | 192 | 257 |
| 3 | P3 | 160 | 176 | 192 | 497 |
| 4 | P2 | 160 | 168 | 184 | 401 |
| 4 | P3 | 152 | 160 | 184 | 513 |
| 5 | P2 | 192 | 192 | 192 | 241 |
| 5 | P3 | 152 | 168 | 176 | 449 |
| 6 | P2 | 144 | 176 | 176 | 545 |
| 6 | P3 | 128 | 168 | 184 | 897 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:11:55 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 2026-11-17 18:12:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.6538461538461539 | 0.95 | 12.235294117647058 | 1.5294117647058822 | 8 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0646491763270287 | 0.935 | 2276.3888888888887 | 0.9392765450210893 | 2423.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.8114035087719298 | 0.947 | 25.333333333333332 | 1.2324324324324325 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.812214342001576 | 0.921 | 1410 | 0.5518111057964082 | 2555.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.7391304347826086 | 0.96 | 28.75 | 1.3529411764705883 | 21.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.1004103875134554 | 0.963 | 3716 | 0.908751872344328 | 4089.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6235294117647059 | 0.958 | 25.5 | 1.6037735849056605 | 15.9 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 1.0314583971534275 | 0.921 | 4715.222222222223 | 0.9695010509001188 | 4863.555555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7125506072874493 | 0.945 | 27.444444444444443 | 1.4034090909090908 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 1.0169888829577367 | 0.867 | 4787.444444444444 | 0.983294917729752 | 4868.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.8677248677248677 | 0.957 | 11.117647058823529 | 1.1524390243902438 | 9.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.4551655298619197 | 0.947 | 707.1764705882352 | 0.6872070424145421 | 1029.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 207.5 | 136 | - | 12.235294117647058 | 1.5294117647058822 | 8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 228 | 185 | - | 25.333333333333332 | 1.2324324324324325 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 229.5 | 169.5 | - | 28.75 | 1.3529411764705883 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 255 | 158.5 | - | 25.5 | 1.6037735849056605 | 15.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 247 | 175.5 | - | 27.444444444444443 | 1.4034090909090908 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 188.5 | 163.5 | - | 11.117647058823529 | 1.1524390243902438 | 9.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 42783.5 | 45356.5 | - | 2376.8888888888887 | 0.9432722622748418 | 2519.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12690 | 22997 | - | 1410 | 0.5518111057964082 | 2555.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29727.5 | 32712.5 | - | 3716 | 0.908751872344328 | 4089.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44441.5 | 45692.5 | - | 4938 | 0.9726216269450463 | 5077 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45036.5 | 45668 | - | 5004.111111111111 | 0.9861828851712359 | 5074.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12021.5 | 17494 | - | 707.1764705882352 | 0.6872070424145421 | 1029.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

