================================================================================================
完成时间：2026-11-17 18:24:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794910921329-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 18:22:31 | 结束：2026-11-17 18:22:35
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:192 / P3:184 | P2:465 / P3:353 | 53.208 | 184 | 465 | 1.027027027027027 | 0.983 | 20.555555555555557 | 0.9736842105263158 | 21.11111111111111 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:192 / P3:176 | P2:273 / P3:257 | 54.853 | 200.5 | 273 | 2.4502113668388916 | 0.945 | 532.25 | 0.40812805520943163 | 1304.125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:184 | P2:497 / P3:481 | 49.307 | 183.5 | 497 | 1.0800933693194252 | 0.951 | 1370.9 | 0.9258458837036537 | 1480.7 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:561 / P3:481 | 50.699 | 163.5 | 561 | 1.0023407456946998 | 0.947 | 996.8333333333334 | 0.9976647206005004 | 999.1666666666666 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:561 / P3:305 | 59.491 | 191.5 | 561 | 1.0146971093877108 | 0.966 | 2048.777777777778 | 0.985515766969535 | 2078.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:385 | 54.92 | 168.5 | 385 | 2.1567891972993247 | 0.94 | 363.54545454545456 | 0.4636521739130435 | 784.0909090909091 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:23:03 | 窗口结束：2026-11-17 18:23:24 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 820 | 192 | 465 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 192 | 273 | 176 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 160 | 497 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 168 | 561 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 160 | 561 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 176 | 369 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 216 | 465 |
| 1 | P3 | 152 | 184 | 208 | 353 |
| 2 | P2 | 192 | 192 | 208 | 273 |
| 2 | P3 | 168 | 176 | 184 | 257 |
| 3 | P2 | 144 | 160 | 160 | 497 |
| 3 | P3 | 160 | 184 | 184 | 481 |
| 4 | P2 | 160 | 168 | 168 | 561 |
| 4 | P3 | 144 | 176 | 184 | 481 |
| 5 | P2 | 128 | 160 | 200 | 561 |
| 5 | P3 | 144 | 184 | 200 | 305 |
| 6 | P2 | 168 | 176 | 192 | 369 |
| 6 | P3 | 152 | 176 | 184 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 18:24:29 | 2026-11-17 18:24:29 | 2026-11-17 18:24:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 18:23:48 | 2026-11-17 18:23:48 | 2026-11-17 18:23:48 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:49 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 2026-11-17 18:23:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.027027027027027 | 0.983 | 20.555555555555557 | 0.9736842105263158 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 160 | 0.9203980099502488 | 0.957 | 25.125 | 1.0864864864864865 | 23.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.8806533694492324 | 0.926 | 1522.875 | 0.5317300977653632 | 2864 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.8735632183908046 | 0.949 | 19.333333333333332 | 1.144736842105263 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.0599881487678204 | 0.926 | 2868.9 | 0.9434067740874712 | 3041 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.0099502487562189 | 0.945 | 8.04 | 0.9901477832512315 | 8.12 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.910705318420452 | 0.942 | 2190.5 | 1.0980500275703042 | 1994.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.8324607329842932 | 0.971 | 21.22222222222222 | 1.20125786163522 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0655629139072849 | 0.952 | 4530 | 0.9384711000621504 | 4827 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.7835497835497836 | 0.939 | 25.666666666666668 | 1.276243093922652 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.5825550231462682 | 0.938 | 1368.111111111111 | 0.6318895617366315 | 2165.1111111111113 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 185 | 189.5 | - | 20.555555555555557 | 0.9736842105263158 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 201 | 184.5 | - | 25.125 | 1.0864864864864865 | 23.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 174 | 151.5 | - | 19.333333333333332 | 1.144736842105263 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 24.5 | 201 | 202.5 | - | 8.04 | 0.9901477832512315 | 8.12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 191 | 158.5 | - | 21.22222222222222 | 1.20125786163522 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 231 | 180.5 | - | 25.666666666666668 | 1.276243093922652 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12183 | 22912 | - | 1522.875 | 0.5317300977653632 | 2864 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28689 | 30409.5 | - | 2868.9 | 0.9434067740874712 | 3041 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19.5 | 43810 | 39898 | - | 2190.5 | 1.0980500275703042 | 1994.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40769.5 | 43442.5 | - | 4530 | 0.9384711000621504 | 4827 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12313 | 19485.5 | - | 1368.111111111111 | 0.6318895617366315 | 2165.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

