================================================================================================
完成时间：2026-11-17 18:28:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794911180537-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 18:27:04 | 结束：2026-11-17 18:27:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:152 | P2:401 / P3:337 | 53.781 | 202 | 401 | 0.5925925925925926 | 0.931 | 24 | 1.6875 | 14.222222222222221 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:289 / P3:433 | 52.064 | 183 | 433 | 2.1563206835888415 | 0.962 | 497.375 | 0.4637529137529138 | 1072.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | B类合格 | P2:216 / P3:192 | P2:481 / P3:577 | 59.396 | 210 | 577 | 0.957032103079275 | 0.942 | 1144.75 | 1.0448970277825318 | 1095.5625 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.074452901998097 | 0.943 | 934.2222222222222 | 0.9307062209431038 | 1003.7777777777778 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:128 / P3:144 | P2:353 / P3:337 | 37.267 | 138 | 353 | 2.0319448794237394 | 0.954 | 199.5625 | 0.49213933415536376 | 405.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:27:23 | 窗口结束：2026-11-17 18:27:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1008 | 200 | 401 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 996 | 184 | 289 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 996 | 216 | 481 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 972 | 128 | 353 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 200 | 200 | 200 | 401 |
| 1 | P3 | 152 | 152 | 160 | 337 |
| 2 | P2 | 160 | 184 | 208 | 289 |
| 2 | P3 | 176 | 176 | 200 | 433 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 200 | 216 | 216 | 481 |
| 4 | P3 | 184 | 192 | 216 | 577 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 112 | 128 | 128 | 353 |
| 6 | P3 | 128 | 144 | 144 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-17 18:28:51 | 2026-11-17 18:28:51 | 2026-11-17 18:28:51 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | 2026-11-17 18:28:49 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.5925925925925926 | 0.933 | 24 | 1.6875 | 14.222222222222221 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 248 | 1.000051749120265 | 0.893 | 4831 | 0.9999482535575679 | 4831.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.8936170212765957 | 0.969 | 23.5 | 1.119047619047619 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 252 | 1.685340355917325 | 0.952 | 1566.375 | 0.5933519579525546 | 2639.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 212 | 0.8963963963963963 | 0.949 | 13.875 | 1.1155778894472361 | 12.4375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 1.071038919738741 | 0.936 | 2554.9375 | 0.9336728867368613 | 2736.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 256 | 0.9964562422961789 | 0.927 | 2839.5 | 1.0035563605840383 | 2829.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 212 | 0.8595505617977528 | 0.947 | 11.125 | 1.1633986928104576 | 9.5625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 248 | 1.486530264279625 | 0.936 | 733.125 | 0.6727074611458393 | 1089.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 216 | 127.5 | - | 24 | 1.6875 | 14.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 188 | 167.5 | - | 23.5 | 1.119047619047619 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 16 | 222 | 199 | - | 13.875 | 1.1155778894472361 | 12.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 16 | 178 | 152.5 | - | 11.125 | 1.1633986928104576 | 9.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40746.5 | 40573 | - | 5093.375 | 1.0042885662879255 | 5071.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13901.5 | 22151.5 | - | 1737.75 | 0.6275731310942578 | 2769 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 42760 | 45646 | - | 2672.5 | 0.9367743066205144 | 2852.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45432 | 45270.5 | - | 2839.5 | 1.0035563605840383 | 2829.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 12401 | 18287.5 | - | 775.0625 | 0.6780949256342957 | 1143 | 在线、无火警、无故障、光源就绪、同步正常 |

