================================================================================================
完成时间：2026-11-17 18:33:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794911452278-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 18:31:36 | 结束：2026-11-17 18:31:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:200 | P2:1585 / P3:1553 | 60.552 | 210.5 | 1585 | 1.152441186901525 | 0.942 | 1691.8 | 0.8677232394727394 | 1949.7 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1585 > B上限 1100；P3RAW绝对值 1553 > B上限 1100 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:401 / P3:449 | 51.668 | 177 | 449 | 2.689105163557718 | 0.936 | 205.5 | 0.3718709158540263 | 552.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:192 / P3:224 | P2:337 / P3:497 | 55.494 | 219.5 | 497 | 1.1971772862330803 | 0.938 | 1211.6 | 0.835298173043778 | 1450.5 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:417 / P3:321 | 52.141 | 168.5 | 417 | 1.0168713559111773 | 0.963 | 1612.2 | 0.9834085641088203 | 1639.4 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:401 / P3:321 | 51.472 | 149.5 | 401 | 1.0299725896794185 | 0.955 | 1864.6666666666667 | 0.970899623951403 | 1920.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-17 18:31:54 | 窗口结束：2026-11-17 18:32:14 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 960 | 192 | 1585 | 200 | 1553 | 不合格 | 噪声绝对值超过上限 |
| 2 | 940 | 184 | 401 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 192 | 337 | 224 | 497 | 不合格 | 噪声波动值超过上限 |
| 4 | 964 | 176 | 417 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 168 | 401 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 192 | 1585 |
| 1 | P3 | 184 | 200 | 224 | 1553 |
| 2 | P2 | 160 | 184 | 192 | 401 |
| 2 | P3 | 144 | 184 | 184 | 449 |
| 3 | P2 | 144 | 192 | 192 | 337 |
| 3 | P3 | 176 | 224 | 224 | 497 |
| 4 | P2 | 144 | 176 | 184 | 417 |
| 4 | P3 | 160 | 168 | 184 | 321 |
| 5 | P2 | 136 | 168 | 168 | 401 |
| 5 | P3 | 152 | 176 | 192 | 321 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 18:33:20 | 2026-11-17 18:33:20 | 2026-11-17 18:33:20 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-17 18:33:20 | 2026-11-17 18:33:20 | 2026-11-17 18:33:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-17 18:33:20 | 2026-11-17 18:33:20 | 2026-11-17 18:33:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-17 18:32:40 | 2026-11-17 18:32:40 | 2026-11-17 18:32:40 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 18:32:40 | 2026-11-17 18:32:40 | 2026-11-17 18:32:40 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 2026-11-17 18:32:45 | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 18:33:21 | 2026-11-17 18:33:21 | 2026-11-17 18:33:21 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 1.077319587628866 | 0.938 | 21.555555555555557 | 0.9282296650717703 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 236 | 1.014517406906837 | 0.931 | 4768.222222222223 | 0.9856903323609804 | 4837.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.7428571428571429 | 0.945 | 12.352941176470589 | 1.3461538461538463 | 9.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 240 | 1.9259742377303115 | 0.913 | 721.5294117647059 | 0.5192177446664409 | 1389.6470588235295 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 0.7857142857142857 | 0.932 | 24.88888888888889 | 1.2727272727272727 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 236 | 1.095310285733118 | 0.925 | 3371.4444444444443 | 0.9129833007371747 | 3692.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.8095238095238095 | 0.958 | 23.1 | 1.2352941176470589 | 18.7 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 236 | 0.9362820629022025 | 0.939 | 4903.555555555556 | 1.068054211035818 | 4591.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.9183673469387755 | 0.96 | 21.77777777777778 | 1.0888888888888888 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 232 | 0.997812444758706 | 0.937 | 5028.444444444444 | 1.0021923511305002 | 5017.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 194 | 208.5 | - | 21.555555555555557 | 0.9282296650717703 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 209.5 | 155.5 | - | 12.352941176470589 | 1.3461538461538463 | 9.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 224 | 175.5 | - | 24.88888888888889 | 1.2727272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 230.5 | 187 | - | 23.1 | 1.2352941176470589 | 18.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 195.5 | 179.5 | - | 21.77777777777778 | 1.0888888888888888 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42914 | 43536.5 | - | 4768.222222222223 | 0.9856903323609804 | 4837.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12266 | 23624 | - | 721.5294117647059 | 0.5192177446664409 | 1389.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 30343 | 33235 | - | 3371.4444444444443 | 0.9129833007371747 | 3692.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44132 | 41320 | - | 4903.555555555556 | 1.068054211035818 | 4591.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45255.5 | 45157 | - | 5028.444444444444 | 1.0021923511305002 | 5017.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

