================================================================================================
完成时间：2026-11-17 18:37:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794911726125-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 18:36:09 | 结束：2026-11-17 18:36:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 689ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:273 | 48.352 | 157 | 273 | 2.3400416377515616 | 0.933 | 480.3333333333333 | 0.42734282325029654 | 1124 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:144 | P2:225 / P3:273 | 42.638 | 147 | 273 | 1.4261022275626214 | 0.96 | 1202.111111111111 | 0.7012120033702768 | 1714.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:168 | P2:497 / P3:545 | 52.185 | 181 | 545 | 1.0321501906717512 | 0.956 | 1893.888888888889 | 0.9688512476553175 | 1954.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:321 / P3:257 | 46.629 | 165 | 321 | 1.0220083338224075 | 0.968 | 2129.875 | 0.9784656023888825 | 2176.75 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:152 | P2:529 / P3:481 | 45.026 | 142.5 | 529 | 2.183496199782845 | 0.951 | 216.7058823529412 | 0.4579811039283938 | 473.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:36:28 | 窗口结束：2026-11-17 18:36:48 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 924 | 168 | 273 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 976 | 144 | 225 | 144 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 152 | 497 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 920 | 176 | 321 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 940 | 144 | 529 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 168 | 176 | 273 |
| 2 | P3 | 144 | 160 | 176 | 273 |
| 3 | P2 | 128 | 144 | 144 | 225 |
| 3 | P3 | 120 | 144 | 152 | 273 |
| 4 | P2 | 144 | 152 | 160 | 497 |
| 4 | P3 | 144 | 168 | 168 | 545 |
| 5 | P2 | 160 | 176 | 176 | 321 |
| 5 | P3 | 136 | 160 | 160 | 257 |
| 6 | P2 | 120 | 144 | 144 | 529 |
| 6 | P3 | 136 | 152 | 168 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 18:37:53 | 2026-11-17 18:37:53 | 2026-11-17 18:37:53 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:37:13 | 2026-11-17 18:37:13 | 2026-11-17 18:37:13 | 2026-11-17 18:37:18 | 2026-11-17 18:37:18 | 2026-11-17 18:37:18 | 2026-11-17 18:37:18 | 2026-11-17 18:37:18 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 18:37:13 | 2026-11-17 18:37:13 | 2026-11-17 18:37:13 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 18:37:54 | 2026-11-17 18:37:54 | 2026-11-17 18:37:54 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-17 18:37:54 | 2026-11-17 18:37:54 | 2026-11-17 18:37:54 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:37:13 | 2026-11-17 18:37:13 | 2026-11-17 18:37:13 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 2026-11-17 18:37:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 204 | 0.6694560669456067 | 0.942 | 26.555555555555557 | 1.49375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 236 | 1.8173972291619351 | 0.91 | 1467.6666666666667 | 0.55023744063984 | 2667.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 0.9473684210526315 | 0.949 | 23.22222222222222 | 1.0555555555555556 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 244 | 1.3449461661276456 | 0.96 | 2714.1111111111113 | 0.7435241834840045 | 3650.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.7814814814814814 | 0.955 | 30 | 1.2796208530805686 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 1.0114719663919858 | 0.943 | 4332.3 | 0.9886581469648562 | 4382 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.7591623036649214 | 0.974 | 23.875 | 1.3172413793103448 | 18.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 244 | 1.0135842385615594 | 0.943 | 5373.875 | 0.986597819850832 | 5446.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.8172043010752689 | 0.967 | 10.941176470588236 | 1.2236842105263157 | 8.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 240 | 1.5756774619960343 | 0.923 | 712 | 0.6346476510067114 | 1121.8823529411766 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 238.5 | 159.5 | - | 26.555555555555557 | 1.49375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 208.5 | 198 | - | 23.22222222222222 | 1.0555555555555556 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 270 | 211 | - | 30 | 1.2796208530805686 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 190.5 | 145 | - | 23.875 | 1.3172413793103448 | 18.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 186 | 152 | - | 10.941176470588236 | 1.2236842105263157 | 8.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13209 | 24006 | - | 1467.6666666666667 | 0.55023744063984 | 2667.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 24427 | 32852.5 | - | 2714.1111111111113 | 0.7435241834840045 | 3650.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43323 | 43820 | - | 4332.3 | 0.9886581469648562 | 4382 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42990.5 | 43575 | - | 5373.875 | 0.986597819850832 | 5446.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12103.5 | 19072 | - | 712 | 0.6346476510067114 | 1121.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

