================================================================================================
完成时间：2026-11-17 18:42:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794911985907-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 18:40:17 | 结束：2026-11-17 18:40:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 659ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:401 / P3:561 | 51.335 | 181.5 | 561 | 1.0330673437311086 | 0.959 | 973.0588235294117 | 0.9679911053894318 | 1005.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:305 / P3:385 | 52.973 | 183.5 | 385 | 2.580246913580247 | 0.947 | 425.25 | 0.3875598086124402 | 1097.25 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:545 / P3:673 | 53.284 | 174 | 673 | 1.4190492743547405 | 0.961 | 1438.375 | 0.7046971645538612 | 2041.125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:353 / P3:433 | 51.634 | 163 | 433 | 1.0340646992725768 | 0.958 | 1878.7777777777778 | 0.967057477838147 | 1942.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:305 / P3:321 | 51.942 | 173.5 | 321 | 1.0234216476317468 | 0.963 | 1014.6470588235294 | 0.9771143714949301 | 1038.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:160 | P2:321 / P3:401 | 53.752 | 165 | 401 | 1.6651723171756794 | 0.972 | 396.55555555555554 | 0.6005384485949857 | 660.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:40:48 | 窗口结束：2026-11-17 18:41:08 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 936 | 192 | 401 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 168 | 305 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 184 | 545 | 176 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 960 | 176 | 353 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 972 | 168 | 305 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 956 | 176 | 321 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 192 | 200 | 401 |
| 1 | P3 | 176 | 176 | 184 | 561 |
| 2 | P2 | 168 | 168 | 192 | 305 |
| 2 | P3 | 152 | 176 | 192 | 385 |
| 3 | P2 | 160 | 184 | 184 | 545 |
| 3 | P3 | 160 | 176 | 176 | 673 |
| 4 | P2 | 152 | 176 | 176 | 353 |
| 4 | P3 | 144 | 168 | 168 | 433 |
| 5 | P2 | 144 | 168 | 168 | 305 |
| 5 | P3 | 168 | 176 | 184 | 321 |
| 6 | P2 | 152 | 176 | 176 | 321 |
| 6 | P3 | 152 | 160 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:39 | 2026-11-17 18:41:39 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 18:42:14 | 2026-11-17 18:42:14 | 2026-11-17 18:42:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:39 | 2026-11-17 18:41:39 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:33 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:38 | 2026-11-17 18:41:39 | 2026-11-17 18:41:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.8457943925233645 | 0.956 | 23.77777777777778 | 1.1823204419889504 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.123538156590684 | 0.954 | 2522.5 | 0.8900454284832179 | 2834.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.7901785714285714 | 0.937 | - | 1.265536723163842 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.7661673094037378 | 0.95 | - | 0.5661977745118623 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.8844221105527639 | 0.966 | 24.875 | 1.1306818181818181 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.3232203693742155 | 0.95 | 3098.3333333333335 | 0.7557320179955553 | 4099.777777777777 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.7551724137931034 | 0.975 | 32.22222222222222 | 1.3242009132420092 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9984206023647092 | 0.917 | 5065.222222222223 | 1.001581896078216 | 5057.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.9434782608695652 | 0.959 | 12.777777777777779 | 1.0599078341013826 | 12.055555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0537558799282285 | 0.968 | 3749.2727272727275 | 0.9489864009756322 | 3950.818181818182 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.8009049773755657 | 0.972 | 24.555555555555557 | 1.2485875706214689 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.3462421552120005 | 0.957 | 1451.7777777777778 | 0.7428084138715179 | 1954.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 213.5 | 181 | - | 23.77777777777778 | 1.1823204419889504 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 223.5 | 177 | - | - | 1.265536723163842 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 199 | 176 | - | 24.875 | 1.1306818181818181 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 289.5 | 218.5 | - | 32.22222222222222 | 1.3242009132420092 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 229.5 | 217 | - | 12.777777777777779 | 1.0599078341013826 | 12.055555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 220.5 | 177 | - | 24.555555555555557 | 1.2485875706214689 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 40360 | 45346 | - | 2522.5 | 0.8900454284832179 | 2834.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 13483.5 | 23814.5 | - | - | 0.5661977745118623 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27884.5 | 36898 | - | 3098.3333333333335 | 0.7557320179955553 | 4099.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45586.5 | 45515 | - | 5065.222222222223 | 1.001581896078216 | 5057.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 41241.5 | 43458.5 | - | 3749.2727272727275 | 0.9489864009756322 | 3950.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13065.5 | 17589.5 | - | 1451.7777777777778 | 0.7428084138715179 | 1954.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

