================================================================================================
完成时间：2026-11-17 18:55:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794912763457-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 18:53:27 | 结束：2026-11-17 18:53:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:200 / P3:184 | P2:401 / P3:353 | 52.981 | 177.5 | 401 | 0.9897527055994144 | 0.961 | 1195.4375 | 1.0103533886218372 | 1183.1875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | B类合格 | P2:216 / P3:192 | P2:705 / P3:577 | 49.549 | 198.5 | 705 | 2.1181102362204722 | 0.936 | 285.75 | 0.4721189591078067 | 605.25 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:184 | P2:305 / P3:271 | 49.719 | 170 | 305 | 1.3425157902747127 | 0.951 | 1460.111111111111 | 0.7448701961228885 | 1960.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | B类合格 | P2:176 / P3:184 | P2:753 / P3:513 | 51.607 | 175 | 753 | 1.0007295086238341 | 0.956 | 1919.1 | 0.9992710231710492 | 1920.5 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:497 / P3:449 | 52.83 | 153 | 497 | 2.095679012345679 | 0.953 | 432 | 0.47717231222385864 | 905.3333333333334 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:53:46 | 窗口结束：2026-11-17 18:54:06 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 200 | 401 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 920 | 216 | 705 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 992 | 160 | 305 | 184 | 271 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 908 | 176 | 753 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 952 | 160 | 497 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 200 | 200 | 401 |
| 1 | P3 | 152 | 184 | 184 | 353 |
| 2 | P2 | 160 | 216 | 216 | 705 |
| 2 | P3 | 144 | 192 | 192 | 577 |
| 3 | P2 | 160 | 160 | 192 | 305 |
| 3 | P3 | 176 | 184 | 208 | 271 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 152 | 176 | 208 | 753 |
| 5 | P3 | 152 | 184 | 200 | 513 |
| 6 | P2 | 160 | 160 | 192 | 497 |
| 6 | P3 | 144 | 168 | 192 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 18:55:12 | 2026-11-17 18:55:12 | 2026-11-17 18:55:12 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:54:31 | 2026-11-17 18:54:31 | 2026-11-17 18:54:31 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:37 | 2026-11-17 18:54:37 | 1 | - |
| 3 | 模式切换成功 | 2026-11-17 18:55:12 | 2026-11-17 18:55:12 | 2026-11-17 18:55:12 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 18:55:10 | 2026-11-17 18:55:10 | 2026-11-17 18:55:10 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-17 18:55:12 | 2026-11-17 18:55:12 | 2026-11-17 18:55:12 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:54:31 | 2026-11-17 18:54:31 | 2026-11-17 18:54:31 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:36 | 2026-11-17 18:54:37 | 2026-11-17 18:54:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.805668016194332 | 0.959 | 13 | 1.2412060301507537 | 10.473684210526315 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 1.0284895913252519 | 0.963 | 2172.3333333333335 | 0.9722995822558186 | 2234.222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9025641025641026 | 0.946 | 21.666666666666668 | 1.1079545454545454 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 252 | 1.6616122543710352 | 0.911 | 1436.2222222222222 | 0.6018251233820654 | 2386.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6864686468646864 | 0.949 | 33.666666666666664 | 1.4567307692307692 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 244 | 1.2587204080899521 | 0.932 | 3093 | 0.7944576043836867 | 3893.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 192 | 0.6570247933884298 | 0.963 | 26.88888888888889 | 1.5220125786163523 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 0.9971002580085394 | 0.936 | 4866.333333333333 | 1.0029081749484772 | 4852.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 200 | 0.79 | 0.975 | 33.333333333333336 | 1.2658227848101267 | 26.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 240 | 1.5297230260438197 | 0.929 | 1209.5 | 0.6537131120959896 | 1850.2 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 19 | 246.5 | 198.5 | - | 13 | 1.2412060301507537 | 10.473684210526315 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 194.5 | 175.5 | - | 21.666666666666668 | 1.1079545454545454 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 303 | 208 | - | 33.666666666666664 | 1.4567307692307692 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 9 | 242 | 159 | - | 26.88888888888889 | 1.5220125786163523 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 300 | 237 | - | 33.333333333333336 | 1.2658227848101267 | 26.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 39102 | 40216 | - | 2172.3333333333335 | 0.9722995822558186 | 2234.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12925.5 | 21478 | - | 1436.2222222222222 | 0.6018251233820654 | 2386.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27836.5 | 35038.5 | - | 3093 | 0.7944576043836867 | 3893.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43796.5 | 43670 | - | 4866.333333333333 | 1.0029081749484772 | 4852.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12095 | 18502 | - | 1209.5 | 0.6537131120959896 | 1850.2 | 在线、无火警、无故障、光源就绪、同步正常 |

