================================================================================================
完成时间：2026-11-17 19:00:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794913050135-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 18:58:01 | 结束：2026-11-17 18:58:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:209 / P3:257 | 44.843 | 156.5 | 257 | 1.009027373325568 | 0.961 | 2146.25 | 0.9910533910533911 | 2165.625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:417 / P3:705 | 50.098 | 187 | 705 | 2.245214979195562 | 0.955 | 212.05882352941177 | 0.44539164813442056 | 476.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:545 / P3:705 | 49.21 | 165.5 | 705 | 1.4373032795207634 | 0.972 | 1094.3333333333333 | 0.6957473862673071 | 1572.888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:481 / P3:289 | 50.451 | 170 | 481 | 0.9952085682074409 | 0.974 | 1043.5294117647059 | 1.004814500141603 | 1038.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:353 / P3:305 | 51.668 | 159 | 353 | 1.0065814317311323 | 0.965 | 2059.6666666666665 | 0.9934616003001233 | 2073.222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:136 / P3:136 | P2:385 / P3:369 | 46.378 | 127.5 | 385 | 2.0479159829340334 | 0.948 | 304.7 | 0.48830128205128204 | 624 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 18:58:32 | 窗口结束：2026-11-17 18:58:52 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 152 | 209 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 844 | 184 | 417 | 168 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 168 | 545 | 168 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 168 | 481 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 160 | 353 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 136 | 385 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 160 | 209 |
| 1 | P3 | 152 | 152 | 168 | 257 |
| 2 | P2 | 168 | 184 | 216 | 417 |
| 2 | P3 | 160 | 168 | 200 | 705 |
| 3 | P2 | 136 | 168 | 184 | 545 |
| 3 | P3 | 144 | 168 | 192 | 705 |
| 4 | P2 | 144 | 168 | 168 | 481 |
| 4 | P3 | 136 | 160 | 160 | 289 |
| 5 | P2 | 136 | 160 | 168 | 353 |
| 5 | P3 | 144 | 168 | 168 | 305 |
| 6 | P2 | 120 | 136 | 136 | 385 |
| 6 | P3 | 128 | 136 | 152 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:22 | 2026-11-17 18:59:22 | 2026-11-17 18:59:22 | 2026-11-17 18:59:22 | 2026-11-17 18:59:22 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 18:59:18 | 2026-11-17 18:59:18 | 2026-11-17 18:59:18 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:17 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 18:59:18 | 2026-11-17 18:59:18 | 2026-11-17 18:59:18 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 2026-11-17 18:59:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.6810035842293907 | 0.957 | - | 1.4684210526315788 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9541120104195739 | 0.959 | - | 1.0480949711137655 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9501915708812261 | 0.96 | 29 | 1.0524193548387097 | 27.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.6449591072384009 | 0.948 | 769.5882352941177 | 0.6079178476836579 | 1265.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.8138528138528138 | 0.959 | 25.666666666666668 | 1.2287234042553192 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.2660466661130947 | 0.984 | 2676.222222222222 | 0.7898603003869614 | 3388.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.7476635514018691 | 0.965 | 12.588235294117647 | 1.3375 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.060416359797712 | 0.974 | 2263 | 0.943025813172821 | 2399.722222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.7927927927927928 | 0.948 | 24.666666666666668 | 1.2613636363636365 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9268847461601595 | 0.959 | 4738.333333333333 | 1.0788827889796848 | 4391.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.7612612612612613 | 0.953 | 24.666666666666668 | 1.3136094674556213 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.5022094926350245 | 0.946 | 1110.909090909091 | 0.6656861142888272 | 1668.8181818181818 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 278.5 | 189.5 | - | - | 1.4684210526315788 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 260.5 | 247.5 | - | 29 | 1.0524193548387097 | 27.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 230.5 | 188 | - | 25.666666666666668 | 1.2287234042553192 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 214 | 160 | - | 12.588235294117647 | 1.3375 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 221.5 | 175.5 | - | 24.666666666666668 | 1.2613636363636365 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 221.5 | 169 | - | 24.666666666666668 | 1.3136094674556213 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 42996 | 41022.5 | - | - | 1.0480949711137655 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13082.5 | 21521 | - | 769.5882352941177 | 0.6079178476836579 | 1265.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 24086 | 30493.5 | - | 2676.222222222222 | 0.7898603003869614 | 3388.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 40734 | 43194.5 | - | 2263 | 0.943025813172821 | 2399.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42645 | 39527 | - | 4738.333333333333 | 1.0788827889796848 | 4391.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 12220 | 18356.5 | - | 1110.909090909091 | 0.6656861142888272 | 1668.8181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |

