================================================================================================
完成时间：2026-11-17 19:03:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794913282956-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.4秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 19:01:55 | 结束：2026-11-17 19:01:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:481 / P3:609 | 51.704 | 177.5 | 609 | 0.9848936784374098 | 0.968 | 577.3888888888889 | 1.0153380226651036 | 568.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:208 / P3:216 | P2:481 / P3:433 | 55.205 | 196.5 | 481 | 2.3429297205757833 | 0.959 | 73.8125 | 0.4268160462594868 | 172.9375 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:465 | 52.561 | 167.5 | 465 | 0.8509194395796847 | 0.971 | 507.55555555555554 | 1.175199382557242 | 431.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:401 | 49.236 | 164 | 401 | 1.225613802256138 | 0.96 | 1339.5555555555557 | 0.8159177043854899 | 1641.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:152 | P2:465 / P3:481 | 48.437 | 146 | 481 | 0.9871580705784089 | 0.97 | 1064.2222222222222 | 1.0130089899524062 | 1050.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:176 | P2:977 / P3:369 | 56.116 | 174.5 | 977 | 2.6913730255164032 | 0.963 | 43.31578947368421 | 0.37155756207674945 | 116.57894736842105 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-17 19:02:25 | 窗口结束：2026-11-17 19:02:45 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 160 | 481 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 208 | 481 | 216 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 160 | 417 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 168 | 273 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 144 | 465 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 168 | 977 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 481 |
| 1 | P3 | 160 | 168 | 168 | 609 |
| 2 | P2 | 160 | 208 | 208 | 481 |
| 2 | P3 | 192 | 216 | 216 | 433 |
| 3 | P2 | 152 | 160 | 168 | 417 |
| 3 | P3 | 144 | 160 | 168 | 465 |
| 4 | P2 | 160 | 168 | 184 | 273 |
| 4 | P3 | 152 | 160 | 192 | 401 |
| 5 | P2 | 136 | 144 | 152 | 465 |
| 5 | P3 | 120 | 152 | 152 | 481 |
| 6 | P2 | 152 | 168 | 192 | 977 |
| 6 | P3 | 152 | 176 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 19:03:51 | 2026-11-17 19:03:51 | 2026-11-17 19:03:51 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-17 19:03:10 | 2026-11-17 19:03:10 | 2026-11-17 19:03:10 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:16 | 2026-11-17 19:03:16 | 1 | - |
| 3 | 模式切换成功 | 2026-11-17 19:03:51 | 2026-11-17 19:03:51 | 2026-11-17 19:03:51 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-17 19:03:10 | 2026-11-17 19:03:10 | 2026-11-17 19:03:10 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:16 | 2026-11-17 19:03:16 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 19:03:10 | 2026-11-17 19:03:10 | 2026-11-17 19:03:10 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:15 | 2026-11-17 19:03:16 | 2026-11-17 19:03:16 | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 19:03:51 | 2026-11-17 19:03:51 | 2026-11-17 19:03:51 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.7824074074074074 | 0.954 | 21.6 | 1.2781065088757397 | 16.9 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.0509124756720165 | 0.977 | 3223 | 0.9515540286649847 | 3387.090909090909 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 0.7376425855513308 | 0.972 | 32.875 | 1.3556701030927836 | 24.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.7705924567418867 | 0.946 | 1254.1 | 0.5647827065976132 | 2220.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.7509157509157509 | 0.979 | 30.333333333333332 | 1.3317073170731708 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.0227289917555404 | 0.965 | 2938 | 0.977776134304626 | 3004.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.8014184397163121 | 0.978 | 31.333333333333332 | 1.247787610619469 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0026619541875448 | 0.935 | 4967.111111111111 | 0.9973451130000223 | 4980.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.8963963963963963 | 0.951 | 24.666666666666668 | 1.1155778894472361 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0437492302007636 | 0.981 | 4510.555555555556 | 0.9580845389535295 | 4707.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.8237547892720306 | 0.979 | 15.352941176470589 | 1.213953488372093 | 12.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 2.2113136176066024 | 0.937 | 306.10526315789474 | 0.4522198895886789 | 676.8947368421053 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 216 | 168.5 | - | 21.6 | 1.2781065088757397 | 16.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 263 | 193.5 | - | 32.875 | 1.3556701030927836 | 24.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 272.5 | 205 | - | 30.333333333333332 | 1.3317073170731708 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 282 | 225.5 | - | 31.333333333333332 | 1.247787610619469 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 222 | 198.5 | - | 24.666666666666668 | 1.1155778894472361 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 261 | 215 | - | 15.352941176470589 | 1.213953488372093 | 12.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 35452.5 | 37258 | - | 3223 | 0.9515540286649847 | 3387.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14120.5 | 23783 | - | 1412.1 | 0.5937434301812219 | 2378.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27663 | 28303.5 | - | 3073.6666666666665 | 0.9773530243075184 | 3144.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44703.5 | 44823 | - | 4967.111111111111 | 0.9973451130000223 | 4980.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41739 | 43828 | - | 4637.666666666667 | 0.9523364059505339 | 4869.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 19 | 6244.5 | 13587.5 | - | 328.6842105263158 | 0.45959670297321165 | 715.1578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |

