================================================================================================
完成时间：2026-11-17 19:16:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794914037555-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 19:14:28 | 结束：2026-11-17 19:14:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:433 | 46.702 | 175.5 | 433 | 0.9919853851140314 | 0.956 | 1414.0833333333333 | 1.0080793679082753 | 1402.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:120 / P3:128 | P2:353 / P3:417 | 34.229 | 119 | 417 | 2.359347181008902 | 0.947 | 337 | 0.4238460570997359 | 795.1 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:176 | P2:321 / P3:321 | 53.836 | 174 | 321 | 1.1947297524835832 | 0.969 | 1319.7777777777778 | 0.8370093721372701 | 1576.7777777777778 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:337 / P3:353 | 51.334 | 178.5 | 353 | 0.9912825411989491 | 0.951 | 2093.5 | 1.008794121190218 | 2075.25 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:497 / P3:577 | 45.034 | 152 | 577 | 1.084401521802751 | 0.937 | 1005 | 0.9221676472175744 | 1089.8235294117646 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:144 / P3:144 | P2:545 / P3:433 | 43.488 | 138 | 545 | 0.6023622047244095 | 0.962 | 28.22222222222222 | 1.6601307189542485 | 17 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-17 19:15:00 | 窗口结束：2026-11-17 19:15:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 168 | 321 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 120 | 353 | 128 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 160 | 321 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 160 | 337 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 160 | 497 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 144 | 545 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 184 | 321 |
| 1 | P3 | 144 | 176 | 184 | 433 |
| 2 | P2 | 112 | 120 | 136 | 353 |
| 2 | P3 | 104 | 128 | 144 | 417 |
| 3 | P2 | 152 | 160 | 176 | 321 |
| 3 | P3 | 152 | 176 | 184 | 321 |
| 4 | P2 | 136 | 160 | 176 | 337 |
| 4 | P3 | 152 | 168 | 192 | 353 |
| 5 | P2 | 136 | 160 | 176 | 497 |
| 5 | P3 | 144 | 160 | 168 | 577 |
| 6 | P2 | 128 | 144 | 160 | 545 |
| 6 | P3 | 128 | 144 | 160 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:45 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 2026-11-17 19:15:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.8814432989690721 | 0.948 | 21.555555555555557 | 1.1345029239766082 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.0034414358435102 | 0.952 | 3486.9166666666665 | 0.9965703670183629 | 3498.9166666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9064748201438849 | 0.941 | 15.444444444444445 | 1.1031746031746033 | 14 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.7554803352675694 | 0.945 | 1378.6666666666667 | 0.5696446607290423 | 2420.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.6285714285714286 | 0.947 | 27.22222222222222 | 1.5909090909090908 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.0869352356973003 | 0.976 | 3177.3333333333335 | 0.920018016858632 | 3453.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.4166666666666667 | 0.964 | 21 | 0.7058823529411765 | 29.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.9610935371400864 | 0.917 | 5413.625 | 1.04048145300788 | 5203 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.9289617486338798 | 0.933 | 11.4375 | 1.076470588235294 | 10.625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9917719052966927 | 0.932 | 2181.55 | 1.008296357921982 | 2163.6 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.6023622047244095 | 0.955 | 28.22222222222222 | 1.6601307189542485 | 17 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 180 | 1.4496655380295649 | 0.97 | 1210.9 | 0.6898142873419164 | 1755.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 193.5 | 170.5 | - | 21.555555555555557 | 1.1345029239766082 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 138.5 | 125.5 | - | 15.444444444444445 | 1.1031746031746033 | 14 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 245 | 153.5 | - | 27.22222222222222 | 1.5909090909090908 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 168 | 237.5 | - | 21 | 0.7058823529411765 | 29.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 183 | 169.5 | - | 11.4375 | 1.076470588235294 | 10.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254 | 152.5 | - | 28.22222222222222 | 1.6601307189542485 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11.5 | 43314 | 43331 | - | 3609.5 | 0.9996076711822944 | 3610.9166666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13749 | 22954 | - | 1527.6666666666667 | 0.5989805698353228 | 2550.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 29909 | 32525 | - | 3323.222222222222 | 0.9195695618754804 | 3613.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45072 | 43532.5 | - | 5634 | 1.035352491213562 | 5441.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 19.5 | 45541.5 | 45264 | - | 2277.1 | 1.0061417462000708 | 2263.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12667 | 18556.5 | - | 1266.7 | 0.6825995581182304 | 1855.7 | 在线、无火警、无故障、光源就绪、同步正常 |

