================================================================================================
完成时间：2026-11-17 19:25:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794914588863-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 19:23:39 | 结束：2026-11-17 19:23:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:513 / P3:449 | 45.221 | 161.5 | 513 | 0.9092921677735895 | 0.945 | 835.65 | 1.0997565308942554 | 759.85 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:593 / P3:417 | 52.786 | 190 | 593 | 2.3642691415313224 | 0.945 | 129.3 | 0.422963689892051 | 305.7 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:465 / P3:385 | 51.909 | 160 | 465 | 1.2403520649966147 | 0.933 | 492.3333333333333 | 0.8062227074235808 | 610.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:577 / P3:625 | 55.774 | 161.5 | 625 | 1.0227368674989445 | 0.951 | 1842.3333333333333 | 0.9777686047883005 | 1884.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:529 | 52.436 | 159.5 | 529 | 0.9880481120584653 | 0.947 | 1459.5555555555557 | 1.0120964635179905 | 1442.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:369 | 56.202 | 177 | 561 | 1.9046778464254193 | 0.949 | 66.6470588235294 | 0.5250231696014829 | 126.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 19:24:11 | 窗口结束：2026-11-17 19:24:31 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 168 | 513 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 800 | 184 | 593 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 184 | 465 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 776 | 176 | 577 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 176 | 497 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 184 | 561 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 176 | 513 |
| 1 | P3 | 136 | 160 | 176 | 449 |
| 2 | P2 | 184 | 184 | 184 | 593 |
| 2 | P3 | 168 | 168 | 168 | 417 |
| 3 | P2 | 136 | 184 | 192 | 465 |
| 3 | P3 | 144 | 168 | 184 | 385 |
| 4 | P2 | 144 | 176 | 184 | 577 |
| 4 | P3 | 152 | 176 | 192 | 625 |
| 5 | P2 | 152 | 176 | 192 | 497 |
| 5 | P3 | 160 | 168 | 184 | 529 |
| 6 | P2 | 168 | 184 | 208 | 561 |
| 6 | P3 | 176 | 176 | 208 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:24:56 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 2026-11-17 19:25:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.8648648648648649 | 0.941 | 11.5625 | 1.15625 | 10 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.9374678620134588 | 0.921 | 2484.9444444444443 | 1.0667032338071163 | 2329.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.185430463576159 | 0.963 | 15.1 | 0.8435754189944135 | 17.9 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.6108783303027907 | 0.946 | 744.0588235294117 | 0.6207793482528465 | 1198.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.8732394366197183 | 0.967 | 23.666666666666668 | 1.1451612903225807 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.0798855563056546 | 0.91 | 3456.3333333333335 | 0.9260240533460348 | 3732.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.7317073170731707 | 0.972 | 28.7 | 1.3666666666666667 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.9938802925518683 | 0.899 | 4466.444444444444 | 1.00615738886664 | 4439.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.9818181818181818 | 0.959 | 24.444444444444443 | 1.0185185185185186 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.0977279566656635 | 0.909 | 3987.6 | 0.9109725173051881 | 4377.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.7215189873417721 | 0.934 | 35.111111111111114 | 1.3859649122807018 | 25.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.4110957960027568 | 0.935 | 1055.2727272727273 | 0.7086691086691087 | 1489.090909090909 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 185 | 159.5 | - | 11.5625 | 1.15625 | 10 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 151 | 178.5 | - | 15.1 | 0.8435754189944135 | 17.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 212.5 | 185.5 | - | 23.666666666666668 | 1.1451612903225807 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 287 | 210 | - | 28.7 | 1.3666666666666667 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 219.5 | 216 | - | 24.444444444444443 | 1.0185185185185186 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 316 | 227.5 | - | 35.111111111111114 | 1.3859649122807018 | 25.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18 | 44729 | 41931.5 | - | 2484.9444444444443 | 1.0667032338071163 | 2329.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14230 | 22175.5 | - | 837.0588235294117 | 0.6416847041847041 | 1304.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33163 | 36293 | - | 3684.777777777778 | 0.9137574738930372 | 4032.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42737 | 41946.5 | - | 4748.555555555556 | 1.0188332896273868 | 4660.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42149 | 45395.5 | - | 4214.9 | 0.928473874350163 | 4539.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 12451.5 | 18282 | - | 1132 | 0.681107099879663 | 1662 | 在线、无火警、无故障、光源就绪、同步正常 |

