================================================================================================
完成时间：2026-11-17 19:29:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794914825243-33 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 19:27:34 | 结束：2026-11-17 19:27:38
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 798ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:289 / P3:401 | 53.66 | 175 | 401 | 0.9770041705282669 | 0.962 | 1726.4 | 1.0235370842473468 | 1686.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:705 / P3:449 | 53.404 | 159 | 705 | 2.0698959687906373 | 0.939 | 170.88888888888889 | 0.48311606722161143 | 353.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:529 / P3:609 | 50.624 | 187.5 | 609 | 1.317694720334553 | 0.962 | 425.1111111111111 | 0.7589011206982049 | 560.1666666666666 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:152 | P2:175 / P3:257 | 44.433 | 153.5 | 257 | 0.9998245511433417 | 0.949 | 1709.9 | 1.0001754796443612 | 1709.6 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:417 / P3:497 | 52.904 | 163.5 | 497 | 0.9811388325176077 | 0.945 | 1288.7692307692307 | 1.0192237498479133 | 1264.4615384615386 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:176 | P2:417 / P3:401 | 51.751 | 191.5 | 417 | 2.169211721007016 | 0.959 | 269.22222222222223 | 0.4609969558599696 | 584 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-17 19:28:07 | 窗口结束：2026-11-17 19:28:27 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 792 | 168 | 289 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 160 | 705 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 796 | 184 | 529 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 788 | 160 | 175 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 816 | 168 | 417 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 176 | 417 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 176 | 289 |
| 1 | P3 | 136 | 184 | 184 | 401 |
| 2 | P2 | 136 | 160 | 168 | 705 |
| 2 | P3 | 152 | 176 | 184 | 449 |
| 3 | P2 | 144 | 184 | 184 | 529 |
| 3 | P3 | 144 | 184 | 184 | 609 |
| 4 | P2 | 144 | 160 | 168 | 175 |
| 4 | P3 | 128 | 152 | 152 | 257 |
| 5 | P2 | 152 | 168 | 168 | 417 |
| 5 | P3 | 160 | 176 | 176 | 497 |
| 6 | P2 | 136 | 176 | 176 | 417 |
| 6 | P3 | 128 | 176 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 1 | - |
| 6 | 测试就绪 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:53 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 2026-11-17 19:28:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.8991596638655462 | 0.969 | 26.444444444444443 | 1.1121495327102804 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 160 | 0.9190546733947502 | 0.927 | 4800.222222222223 | 1.0880745498048106 | 4411.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 0.7416267942583732 | 0.931 | 13.0625 | 1.3483870967741935 | 9.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.5892830414608592 | 0.916 | 786 | 0.6292145413448861 | 1249.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.7148760330578512 | 0.965 | 15.125 | 1.3988439306358382 | 10.8125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.252890117161652 | 0.964 | 1427.2777777777778 | 0.7981545917733317 | 1788.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.7698744769874477 | 0.946 | 23.9 | 1.298913043478261 | 18.4 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.0047267696564446 | 0.939 | 4337 | 0.9952954675846242 | 4357.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.7246963562753036 | 0.952 | 24.7 | 1.3798882681564246 | 17.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.0040761209332567 | 0.912 | 4443.222222222223 | 0.9959404263797569 | 4461.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.6426426426426426 | 0.963 | 37 | 1.5560747663551402 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.5020185029436501 | 0.952 | 1321.111111111111 | 0.6657707598409766 | 1984.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 237.5 | 214 | - | 26.444444444444443 | 1.1121495327102804 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 209 | 155 | - | 13.0625 | 1.3483870967741935 | 9.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 241.5 | 172.5 | - | 15.125 | 1.3988439306358382 | 10.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 239 | 184 | - | 23.9 | 1.298913043478261 | 18.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 246.5 | 178.5 | - | 24.7 | 1.3798882681564246 | 17.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 332.5 | 214 | - | 37 | 1.5560747663551402 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44987.5 | 41691 | - | 4998.666666666667 | 1.0790818162193279 | 4632.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 15197.5 | 22915.5 | - | 894 | 0.6632047477744807 | 1348 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 27296 | 33817 | - | 1516.4444444444443 | 0.8071679924298429 | 1878.7222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45079.5 | 45363 | - | 4508 | 0.9937614355311598 | 4536.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42390.5 | 42622 | - | 4710.111111111111 | 0.9945802637135751 | 4735.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12882 | 19480 | - | 1431.3333333333333 | 0.6612936344969199 | 2164.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

