================================================================================================
完成时间：2026-11-17 19:34:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794915130255-35 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 19:32:53 | 结束：2026-11-17 19:33:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:513 / P3:417 | 50.31 | 159.5 | 513 | 1.9294478527607362 | 0.946 | 358.6 | 0.5182829888712241 | 691.9 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:208 / P3:208 | P2:641 / P3:449 | 56.027 | 195.5 | 641 | 1.215158924205379 | 0.962 | 1272.4444444444443 | 0.8229376257545271 | 1546.2222222222222 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | B类合格 | P2:176 / P3:192 | P2:289 / P3:481 | 49.834 | 166 | 481 | 0.9982144914180394 | 0.964 | 1021.2941176470588 | 1.001788702325313 | 1019.4705882352941 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:256 / P3:208 | P2:433 / P3:593 | 69.374 | 247 | 593 | 0.9903030303030304 | 0.959 | 1925 | 1.0097919216646267 | 1906.3333333333333 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 256 > B上限 220 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:353 / P3:417 | 53.216 | 189.5 | 417 | 1.857324435970766 | 0.96 | 314.7 | 0.5384088964927288 | 584.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-17 19:33:12 | 窗口结束：2026-11-17 19:33:32 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 928 | 176 | 513 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 208 | 641 | 208 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 948 | 176 | 289 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 256 | 433 | 208 | 593 | 不合格 | 噪声波动值超过上限 |
| 6 | 956 | 192 | 353 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 176 | 184 | 513 |
| 2 | P3 | 144 | 168 | 176 | 417 |
| 3 | P2 | 208 | 208 | 208 | 641 |
| 3 | P3 | 208 | 208 | 216 | 449 |
| 4 | P2 | 144 | 176 | 184 | 289 |
| 4 | P3 | 160 | 192 | 192 | 481 |
| 5 | P2 | 256 | 256 | 256 | 433 |
| 5 | P3 | 184 | 208 | 224 | 593 |
| 6 | P2 | 160 | 192 | 224 | 353 |
| 6 | P3 | 152 | 184 | 200 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 19:34:37 | 2026-11-17 19:34:37 | 2026-11-17 19:34:37 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-17 19:34:38 | 2026-11-17 19:34:38 | 2026-11-17 19:34:38 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-17 19:33:57 | 2026-11-17 19:33:57 | 2026-11-17 19:33:57 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 19:34:38 | 2026-11-17 19:34:38 | 2026-11-17 19:34:38 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-17 19:33:57 | 2026-11-17 19:33:57 | 2026-11-17 19:33:57 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 2026-11-17 19:34:03 | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 19:34:38 | 2026-11-17 19:34:38 | 2026-11-17 19:34:38 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 204 | 0.7065637065637066 | 0.961 | 32.375 | 1.4153005464480874 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.5939008336989908 | 0.924 | 1709.25 | 0.6273916035788025 | 2724.375 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.6391752577319587 | 0.951 | 36.375 | 1.564516129032258 | 23.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1721016468535281 | 0.957 | 2750.7 | 0.8531683260444776 | 3224.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.658273381294964 | 0.968 | 27.8 | 1.5191256830601092 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0069925228468568 | 0.939 | 2407.3333333333335 | 0.9930560330010313 | 2424.1666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.9313304721030042 | 0.955 | 25.88888888888889 | 1.0737327188940091 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0011313261913557 | 0.952 | 4812.444444444444 | 0.9988699522612486 | 4817.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.7631578947368421 | 0.967 | 25.333333333333332 | 1.3103448275862069 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.3771275257818396 | 0.948 | 1192.7 | 0.7261491628614917 | 1642.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 259 | 182.5 | - | 32.375 | 1.4153005464480874 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 291 | 186 | - | 36.375 | 1.564516129032258 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 278 | 182.5 | - | 27.8 | 1.5191256830601092 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 233 | 217 | - | 25.88888888888889 | 1.0737327188940091 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 228 | 173.5 | - | 25.333333333333332 | 1.3103448275862069 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15491.5 | 23537 | - | 1936.5 | 0.6581977312316778 | 2942.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 29291 | 33919 | - | 2929.1 | 0.8635572982694065 | 3391.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 45136.5 | 45285 | - | 2507.6111111111113 | 0.9967318096499945 | 2515.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45113.5 | 45226 | - | 5012.666666666667 | 0.997523548401362 | 5025.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12982.5 | 18233.5 | - | 1298.3 | 0.7120214982998794 | 1823.4 | 在线、无火警、无故障、光源就绪、同步正常 |

