================================================================================================
完成时间：2026-11-17 19:40:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794915449970-37 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-17 19:38:13 | 结束：2026-11-17 19:38:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 742ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:513 / P3:481 | 51.12 | 179 | 513 | 2.1968962172647917 | 0.962 | 229.11111111111111 | 0.45518763796909495 | 503.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:176 / P3:176 | P2:321 / P3:1375 | 53.894 | 171 | 1375 | 1.2136943093704824 | 0.966 | 951.125 | 0.8239306984298863 | 1154.375 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1375 > B上限 1100 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:513 | 53.549 | 180 | 513 | 1.0183580976421318 | 0.956 | 1936.7777777777778 | 0.9819728466001916 | 1972.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:385 / P3:353 | 55.453 | 179.5 | 385 | 1.2286462050916012 | 0.928 | 1868 | 0.8139039504260264 | 2295.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:192 / P3:216 | P2:239 / P3:303 | 55.373 | 205.5 | 303 | 1.5807174887892377 | 0.956 | 247.77777777777777 | 0.6326241134751773 | 391.6666666666667 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-17 19:38:32 | 窗口结束：2026-11-17 19:38:52 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 912 | 184 | 513 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 896 | 176 | 321 | 176 | 1375 | 不合格 | 噪声绝对值超过上限 |
| 4 | 876 | 176 | 433 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 176 | 385 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 192 | 239 | 216 | 303 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 168 | 184 | 200 | 513 |
| 2 | P3 | 160 | 184 | 200 | 481 |
| 3 | P2 | 152 | 176 | 184 | 321 |
| 3 | P3 | 136 | 176 | 176 | 1375 |
| 4 | P2 | 168 | 176 | 192 | 433 |
| 4 | P3 | 184 | 184 | 216 | 513 |
| 5 | P2 | 176 | 176 | 200 | 385 |
| 5 | P3 | 184 | 184 | 200 | 353 |
| 6 | P2 | 168 | 192 | 192 | 239 |
| 6 | P3 | 176 | 216 | 216 | 303 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-17 19:40:00 | 2026-11-17 19:40:00 | 2026-11-17 19:40:00 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-17 19:40:00 | 2026-11-17 19:40:00 | 2026-11-17 19:40:00 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | 2026-11-17 19:39:58 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 180 | 0.8659217877094972 | 0.98 | 19.88888888888889 | 1.1548387096774193 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.7079719813208807 | 0.959 | 1199.2 | 0.5854896982716532 | 2048.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.6765799256505576 | 0.953 | 33.625 | 1.478021978021978 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 48 | 1.148491879350348 | 0.967 | - | 0.8707070707070707 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.7278481012658228 | 0.963 | 35.111111111111114 | 1.373913043478261 | 25.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9995638100048211 | 0.951 | 4839.888888888889 | 1.0004363803399172 | 4837.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.9794238683127572 | 0.953 | 27 | 1.0210084033613445 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9868729058612934 | 0.88 | 4357.4 | 1.0133017068973535 | 4300.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.7432950191570882 | 0.957 | 29 | 1.3453608247422681 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.3564301109603256 | 0.964 | 1565.875 | 0.7372292843691148 | 2124 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 179 | 154.5 | - | 19.88888888888889 | 1.1548387096774193 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 268.5 | 181.5 | - | 33.625 | 1.478021978021978 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 316 | 229.5 | - | 35.111111111111114 | 1.373913043478261 | 25.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 242.5 | 238 | - | 27 | 1.0210084033613445 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 261 | 193.5 | - | 29 | 1.3453608247422681 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13593.5 | 22176 | - | 1359.4 | 0.6130050505050505 | 2217.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 27584 | 31679.5 | - | 3448 | 0.8707070707070707 | 3960 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45467 | 45398.5 | - | 5051.888888888889 | 1.0014978303486861 | 5044.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45453 | 44809 | - | 4545.3 | 1.0143721127452074 | 4480.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 14195 | 18652.5 | - | 1774.375 | 0.7610035919155096 | 2331.625 | 在线、无火警、无故障、光源就绪、同步正常 |

