================================================================================================
完成时间：2026-11-17 19:45:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794915753294-39 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-17 19:43:04 | 结束：2026-11-17 19:43:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:257 / P3:449 | 50.33 | 160.5 | 449 | 0.9980200326112276 | 0.972 | 1073.25 | 1.0019838954370406 | 1071.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:641 / P3:561 | 49.897 | 166.5 | 641 | 2.115698511761882 | 0.955 | 462.8888888888889 | 0.4726571363739505 | 979.3333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:200 / P3:192 | P2:353 / P3:337 | 53.602 | 185.5 | 353 | 1.1998644412437516 | 0.977 | 1311.4444444444443 | 0.8334274819940687 | 1573.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:192 | P2:705 / P3:481 | 49.675 | 177 | 705 | 1.0014700693872751 | 0.971 | 1889.5555555555557 | 0.998532088544419 | 1892.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:929 / P3:321 | 51.667 | 175.5 | 929 | 0.9600741239892183 | 0.955 | 1113 | 1.0415862432005616 | 1068.5625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:176 | P2:465 / P3:433 | 57.229 | 191 | 465 | 0.5925925925925926 | 0.971 | 29.7 | 1.6875 | 17.6 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-17 19:43:35 | 窗口结束：2026-11-17 19:43:55 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 168 | 257 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 168 | 641 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 200 | 353 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 192 | 705 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 864 | 160 | 929 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 184 | 465 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 257 |
| 1 | P3 | 136 | 168 | 168 | 449 |
| 2 | P2 | 160 | 168 | 168 | 641 |
| 2 | P3 | 168 | 168 | 168 | 561 |
| 3 | P2 | 152 | 200 | 200 | 353 |
| 3 | P3 | 136 | 192 | 192 | 337 |
| 4 | P2 | 168 | 192 | 192 | 705 |
| 4 | P3 | 192 | 192 | 192 | 481 |
| 5 | P2 | 152 | 160 | 168 | 929 |
| 5 | P3 | 160 | 160 | 168 | 321 |
| 6 | P2 | 184 | 184 | 216 | 465 |
| 6 | P3 | 176 | 176 | 200 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 1 | - |
| 2 | 测试就绪 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 1 | - |
| 3 | 测试就绪 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 1 | - |
| 4 | 测试就绪 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 1 | - |
| 5 | 测试就绪 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:20 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:25 | 2026-11-17 19:44:26 | 2026-11-17 19:44:26 | 1 | - |
| 6 | 模式切换成功 | 2026-11-17 19:45:01 | 2026-11-17 19:45:01 | 2026-11-17 19:45:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.6889763779527559 | 0.972 | 15.875 | 1.4514285714285715 | 10.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.9586135664873174 | 0.956 | 4163.2 | 1.043173219073392 | 3990.9 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.9095744680851063 | 0.961 | 20.88888888888889 | 1.0994152046783625 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.654225188174129 | 0.935 | 1431.888888888889 | 0.604512618444507 | 2368.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.6600660066006601 | 0.96 | 33.666666666666664 | 1.515 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.0868979803210772 | 0.982 | 3218.3333333333335 | 0.9200495521250238 | 3498 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.7517482517482518 | 0.961 | 31.77777777777778 | 1.330232558139535 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9974736455295009 | 0.967 | 4837.888888888889 | 1.0025327531026225 | 4825.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.8578680203045685 | 0.97 | 10.944444444444445 | 1.165680473372781 | 9.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9853592100783112 | 0.914 | 2284.3333333333335 | 1.0148583275742917 | 2250.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.5925925925925926 | 0.962 | 29.7 | 1.6875 | 17.6 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 120 | 1.910371318822023 | 0.982 | 867.7777777777778 | 0.5234584450402144 | 1657.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 254 | 175 | - | 15.875 | 1.4514285714285715 | 10.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 187.5 | 171 | - | 20.88888888888889 | 1.0994152046783625 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 303 | 200 | - | 33.666666666666664 | 1.515 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 285.5 | 215 | - | 31.77777777777778 | 1.330232558139535 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 197 | 168.5 | - | 10.944444444444445 | 1.165680473372781 | 9.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 297 | 176 | - | 29.7 | 1.6875 | 17.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 43427.5 | 41763.5 | - | 4342.8 | 1.0398429269227085 | 4176.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12887 | 21317.5 | - | 1431.888888888889 | 0.604512618444507 | 2368.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28964.5 | 31481.5 | - | 3218.3333333333335 | 0.9200495521250238 | 3498 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45389 | 45170.5 | - | 5043.222222222223 | 1.0048261052445153 | 5019 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 41118 | 41794 | - | 2284.3333333333335 | 0.9838254294874862 | 2321.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 8386 | 15719.5 | - | 931.7777777777778 | 0.5334605597964377 | 1746.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

