================================================================================================
完成时间：2026-11-18 09:03:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794963648192-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 09:01:19 | 结束：2026-11-18 09:01:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:689 / P3:465 | 48.858 | 154.5 | 689 | 0.9989903189404288 | 0.967 | 1870.7777777777778 | 1.0010107015457788 | 1868.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:136 | P2:145 / P3:145 | 47.806 | 142 | 145 | 2.3653558984569436 | 0.958 | 223.22222222222223 | 0.4227693602693603 | 528 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:184 / P3:184 | P2:369 / P3:321 | 52.386 | 176.5 | 369 | 1.3909602532536054 | 0.967 | 668.9411764705883 | 0.7189278037678594 | 930.4705882352941 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:273 / P3:481 | 49.904 | 184.5 | 481 | 0.9959101382488479 | 0.962 | 964.4444444444445 | 1.0041066574122275 | 960.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:929 / P3:337 | 50.663 | 167 | 929 | 0.9626541992902607 | 0.947 | 1044.2941176470588 | 1.0387946167349327 | 1005.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:216 / P3:232 | P2:417 / P3:593 | 63.002 | 230.5 | 593 | 1.7275819418676561 | 0.951 | 359.3333333333333 | 0.5788437444066583 | 620.7777777777778 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P3RAW滚动10秒波动 232 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 09:01:50 | 窗口结束：2026-11-18 09:02:10 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 152 | 689 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 144 | 145 | 136 | 145 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 184 | 369 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 168 | 273 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 864 | 168 | 929 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 216 | 417 | 232 | 593 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 176 | 689 |
| 1 | P3 | 144 | 152 | 176 | 465 |
| 2 | P2 | 120 | 144 | 144 | 145 |
| 2 | P3 | 136 | 136 | 144 | 145 |
| 3 | P2 | 160 | 184 | 208 | 369 |
| 3 | P3 | 184 | 184 | 216 | 321 |
| 4 | P2 | 168 | 168 | 184 | 273 |
| 4 | P3 | 184 | 184 | 184 | 481 |
| 5 | P2 | 168 | 168 | 168 | 929 |
| 5 | P3 | 176 | 176 | 176 | 337 |
| 6 | P2 | 184 | 216 | 232 | 417 |
| 6 | P3 | 168 | 232 | 232 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:36 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 2026-11-18 09:02:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.7640449438202247 | 0.969 | 19.77777777777778 | 1.3088235294117647 | 15.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0507702480958097 | 0.964 | 4536.777777777777 | 0.9516828267760582 | 4767.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.9060402684563759 | 0.96 | 14.9 | 1.1037037037037036 | 13.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.54413096482062 | 0.951 | 1435.5 | 0.6476134620590093 | 2216.6 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.7987804878048781 | 0.987 | 10.25 | 1.251908396946565 | 8.1875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.268970041548218 | 0.95 | 1714.875 | 0.7880406686196795 | 2176.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.8598130841121495 | 0.966 | 13.375 | 1.1630434782608696 | 11.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0017011311417463 | 0.943 | 5029.333333333333 | 0.9983017577909619 | 5037.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.9727891156462585 | 0.964 | 14.7 | 1.027972027972028 | 14.3 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.0013024106020794 | 0.923 | 4862.777777777777 | 0.9986992834649263 | 4869.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.9116279069767442 | 0.951 | 23.88888888888889 | 1.096938775510204 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.3674236611938009 | 0.953 | 1448.2222222222222 | 0.7313022499018123 | 1980.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 178 | 136 | - | 19.77777777777778 | 1.3088235294117647 | 15.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 148.5 | 134.5 | - | 14.9 | 1.1037037037037036 | 13.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 163.5 | 130.5 | - | 10.25 | 1.251908396946565 | 8.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 214 | 184 | - | 13.375 | 1.1630434782608696 | 11.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 147 | 143 | - | 14.7 | 1.027972027972028 | 14.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 215 | 196 | - | 23.88888888888889 | 1.096938775510204 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40830.5 | 42903.5 | - | 4536.777777777777 | 0.9516828267760582 | 4767.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14355 | 22166 | - | 1435.5 | 0.6476134620590093 | 2216.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 27438 | 34818 | - | 1714.875 | 0.7880406686196795 | 2176.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45264 | 45341 | - | 5029.333333333333 | 0.9983017577909619 | 5037.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43765 | 43822 | - | 4862.777777777777 | 0.9986992834649263 | 4869.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13034 | 17823 | - | 1448.2222222222222 | 0.7313022499018123 | 1980.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

