================================================================================================
完成时间：2026-11-18 09:06:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794963860305-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 09:04:51 | 结束：2026-11-18 09:04:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 788ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:673 / P3:433 | 51.13 | 180 | 673 | 0.997819225251076 | 0.966 | 1742.5 | 1.002185540921378 | 1738.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:239 / P3:223 | 49.713 | 177.5 | 239 | 2.3177543459675123 | 0.967 | 184.68421052631578 | 0.43145210869297923 | 428.05263157894734 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:176 | P2:257 / P3:241 | 52.739 | 172 | 257 | 1.3712908320172887 | 0.978 | 707.7058823529412 | 0.7292399078676203 | 970.4705882352941 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:192 / P3:192 | P2:209 / P3:417 | 50.424 | 180.5 | 417 | 0.9980144503888368 | 0.983 | 1133.1875 | 1.0019894998618404 | 1130.9375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:881 / P3:257 | 50.676 | 171 | 881 | 0.9562011905412048 | 0.976 | 1077.1176470588234 | 1.0458050145639386 | 1029.9411764705883 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:224 / P3:224 | P2:321 / P3:481 | 60.267 | 217 | 481 | 1.7605150214592276 | 0.952 | 349.5 | 0.568015602145295 | 615.3 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 224 > B上限 220；P3RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 09:05:22 | 窗口结束：2026-11-18 09:05:42 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 168 | 673 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 176 | 239 | 168 | 223 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 844 | 168 | 257 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 192 | 209 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 168 | 881 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 224 | 321 | 224 | 481 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 192 | 673 |
| 1 | P3 | 144 | 168 | 176 | 433 |
| 2 | P2 | 176 | 176 | 184 | 239 |
| 2 | P3 | 168 | 168 | 184 | 223 |
| 3 | P2 | 152 | 168 | 168 | 257 |
| 3 | P3 | 160 | 176 | 192 | 241 |
| 4 | P2 | 168 | 192 | 192 | 209 |
| 4 | P3 | 168 | 192 | 192 | 417 |
| 5 | P2 | 168 | 168 | 168 | 881 |
| 5 | P3 | 152 | 152 | 152 | 257 |
| 6 | P2 | 200 | 224 | 224 | 321 |
| 6 | P3 | 208 | 224 | 224 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-18 09:06:48 | 2026-11-18 09:06:48 | 2026-11-18 09:06:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-18 09:06:48 | 2026-11-18 09:06:48 | 2026-11-18 09:06:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | 2026-11-18 09:06:49 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.7486338797814208 | 0.953 | 20.333333333333332 | 1.3357664233576643 | 15.222222222222221 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.9686591946865919 | 0.981 | 4282.666666666667 | 1.0323548317977287 | 4148.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.9320987654320988 | 0.959 | 20.25 | 1.0728476821192052 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.4352703455964326 | 0.974 | 0.46153846153846156 | 0.6967328511092772 | 0.6624324671983535 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.0057142857142858 | 0.971 | 10.294117647058824 | 0.9943181818181818 | 10.352941176470589 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.3148475475033141 | 0.975 | 1697.25 | 0.7605444463115443 | 2231.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.743455497382199 | 0.973 | 23.875 | 1.3450704225352113 | 17.75 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 1.0018444206276016 | 0.995 | 5015.125 | 0.9981589749968902 | 5024.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.8553459119496856 | 0.975 | 15.9 | 1.1691176470588236 | 13.6 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 0.9978728792099265 | 0.962 | 3949 | 1.002131655077907 | 3940.6 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.1179775280898876 | 0.957 | 19.77777777777778 | 0.8944723618090452 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.7567567567567568 | 0.964 | 595.3636363636364 | 0.5692307692307692 | 1045.909090909091 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 183 | 136.5 | - | 20.333333333333332 | 1.3357664233576643 | 15.222222222222221 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 161.5 | 150.5 | - | 20.25 | 1.0728476821192052 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 175 | 175.5 | - | 10.294117647058824 | 0.9943181818181818 | 10.352941176470589 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 190.5 | 141.5 | - | 23.875 | 1.3450704225352113 | 17.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 159 | 135.5 | - | 15.9 | 1.1691176470588236 | 13.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 178 | 199 | - | 19.77777777777778 | 0.8944723618090452 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38543.5 | 37335.5 | - | 4282.666666666667 | 1.0323548317977287 | 4148.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31095.5 | 14351.5 | 20598.5 | - | 0.46153846153846156 | 0.6967328511092772 | 0.6624324671983535 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 27156 | 35705.5 | - | 1697.25 | 0.7605444463115443 | 2231.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40121 | 40194.5 | - | 5015.125 | 0.9981589749968902 | 5024.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 39489.5 | 39406 | - | 3949 | 1.002131655077907 | 3940.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 6548.5 | 11505 | - | 595.3636363636364 | 0.5692307692307692 | 1045.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |

