================================================================================================
完成时间：2026-11-18 09:29:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794965187293-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 09:27:11 | 结束：2026-11-18 09:27:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | FAIL | PASS | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:192 | P2:273 / P3:481 | 52.794 | 182.5 | 481 | 1.001177786938343 | 0.953 | 2122.625 | 0.9988235986118463 | 2125.125 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | B类合格 | P2:208 / P3:216 | P2:289 / P3:319 | 52.055 | 198 | 319 | 2.4128225175918687 | 0.958 | 426.3333333333333 | 0.41445236552171094 | 1028.6666666666667 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | 不合格 | P2:192 / P3:176 | P2:513 / P3:417 | 55.474 | 184 | 513 | 1.0216125352704568 | 0.937 | 1665.7 | 0.9788446847270377 | 1701.7 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-18 09:27:29 | 窗口结束：2026-11-18 09:27:49 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 988 | 168 | 273 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 1024 | 208 | 289 | 216 | 319 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 1028 | 192 | 513 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 273 |
| 1 | P3 | 176 | 192 | 192 | 481 |
| 2 | P2 | 160 | 208 | 208 | 289 |
| 2 | P3 | 168 | 216 | 216 | 319 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 176 | 192 | 200 | 513 |
| 4 | P3 | 168 | 176 | 184 | 417 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:28:14 | 2026-11-18 09:28:14 | 2026-11-18 09:28:14 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:28:14 | 2026-11-18 09:28:14 | 2026-11-18 09:28:14 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:19 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 1 | - |
| 3 | 模式切换成功 | 2026-11-18 09:28:55 | 2026-11-18 09:28:55 | 2026-11-18 09:28:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:28:14 | 2026-11-18 09:28:14 | 2026-11-18 09:28:14 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 2026-11-18 09:28:20 | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 09:28:55 | 2026-11-18 09:28:55 | 2026-11-18 09:28:55 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 09:28:55 | 2026-11-18 09:28:55 | 2026-11-18 09:28:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 228 | 0.7989949748743719 | 0.966 | 19.9 | 1.251572327044025 | 15.9 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 324 | 1.0363315281375087 | 0.918 | 5308.75 | 0.9649421761752209 | 5501.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 220 | 0.6901960784313725 | 0.964 | 28.333333333333332 | 1.4488636363636365 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 320 | 1.6687574881950806 | 0.938 | 1576.5555555555557 | 0.5992482473181857 | 2630.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 224 | 0.7337883959044369 | 0.953 | 32.55555555555556 | 1.3627906976744186 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 328 | 0.9929429462646284 | 0.896 | 5022.555555555556 | 1.0071072096961056 | 4987.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 199 | 158.5 | - | 19.9 | 1.251572327044025 | 15.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 254.5 | 175.5 | - | 28.333333333333332 | 1.4488636363636365 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | 0 | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 292.5 | 215 | - | 32.55555555555556 | 1.3627906976744186 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | 0 | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 42470 | 44013 | - | 5308.75 | 0.9649421761752209 | 5501.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15042 | 25611 | - | 1671.3333333333333 | 0.5873257584631604 | 2845.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | 0 | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45202.5 | 44884 | - | 5022.555555555556 | 1.0071072096961056 | 4987.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | 0 | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

