================================================================================================
完成时间：2026-11-18 09:40:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794965893290-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-18 09:38:44 | 结束：2026-11-18 09:38:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:184 | P2:289 / P3:497 | 52.095 | 192.5 | 497 | 1.0082170725939938 | 0.958 | 2114.5 | 0.9918498973907945 | 2131.875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:184 / P3:200 | P2:497 / P3:449 | 56.625 | 194 | 497 | 1.9669463513857106 | 0.957 | 437 | 0.5084022750775594 | 859.5555555555555 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:224 / P3:176 | P2:449 / P3:577 | 59.286 | 246 | 577 | 1.254533072273772 | 0.936 | 652.6111111111111 | 0.7971093166858927 | 818.7222222222222 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | B类合格 | P2:176 / P3:168 | P2:257 / P3:321 | 54.823 | 168 | 321 | 1.0011966732483695 | 0.949 | 1857 | 0.9988047570668739 | 1859.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:200 / P3:200 | P2:513 / P3:465 | 53.898 | 189 | 513 | 1.0109186968007045 | 0.966 | 1892.7777777777778 | 0.9891992334939899 | 1913.4444444444443 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 不合格 | P2:208 / P3:224 | P2:433 / P3:337 | 56.181 | 213 | 433 | 2.0491803278688523 | 0.959 | 406.6666666666667 | 0.488 | 833.3333333333334 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-18 09:39:15 | 窗口结束：2026-11-18 09:39:35 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 152 | 289 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 184 | 497 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 224 | 449 | 176 | 577 | 不合格 | 噪声波动值超过上限 |
| 4 | 856 | 176 | 257 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 200 | 513 | 200 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 208 | 433 | 224 | 337 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 160 | 289 |
| 1 | P3 | 176 | 184 | 192 | 497 |
| 2 | P2 | 184 | 184 | 216 | 497 |
| 2 | P3 | 200 | 200 | 216 | 449 |
| 3 | P2 | 224 | 224 | 232 | 449 |
| 3 | P3 | 168 | 176 | 208 | 577 |
| 4 | P2 | 144 | 176 | 184 | 257 |
| 4 | P3 | 128 | 168 | 168 | 321 |
| 5 | P2 | 152 | 200 | 200 | 513 |
| 5 | P3 | 160 | 200 | 208 | 465 |
| 6 | P2 | 208 | 208 | 208 | 433 |
| 6 | P3 | 216 | 224 | 224 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:00 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 2026-11-18 09:40:06 | 1 | - |
| 5 | 模式切换成功 | 2026-11-18 09:40:41 | 2026-11-18 09:40:41 | 2026-11-18 09:40:41 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-18 09:40:41 | 2026-11-18 09:40:41 | 2026-11-18 09:40:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.90625 | 0.956 | 20 | 1.103448275862069 | 18.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0379806006778076 | 0.938 | 4753.888888888889 | 0.963409142085116 | 4934.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7718446601941747 | 0.964 | 22.88888888888889 | 1.2955974842767295 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.4825589810392241 | 0.926 | 1535.3333333333333 | 0.6745094210680465 | 2276.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.7904761904761904 | 0.93 | 21 | 1.2650602409638554 | 16.6 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1992051317807837 | 0.936 | 3187.1111111111113 | 0.8338856910285481 | 3822 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.637065637065637 | 0.964 | 28.77777777777778 | 1.5696969696969696 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9928586731414697 | 0.921 | 4667.666666666667 | 1.0071926922246996 | 4634.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.7638190954773869 | 0.968 | 11.705882352941176 | 1.3092105263157894 | 8.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 0.9960198539052257 | 0.969 | 4271.2 | 1.0039960509614028 | 4254.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.7552083333333334 | 0.949 | 21.333333333333332 | 1.3241379310344827 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 108 | 1.9614506380120886 | 0.971 | 827.2222222222222 | 0.5098267479285078 | 1622.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 159.5 | 144.5 | - | 20 | 1.103448275862069 | 18.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 206 | 159.5 | - | 22.88888888888889 | 1.2875 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 209.5 | 165.5 | - | 21 | 1.2650602409638554 | 16.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 258.5 | 165 | - | 28.77777777777778 | 1.5696969696969696 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 199 | 152 | - | 11.705882352941176 | 1.3092105263157894 | 8.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 192 | 145 | - | 21.333333333333332 | 1.3241379310344827 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42784.5 | 44410 | - | 4753.888888888889 | 0.963409142085116 | 4934.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13817.5 | 20486 | - | 1535.3333333333333 | 0.6745094210680465 | 2276.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28684 | 34397.5 | - | 3187.1111111111113 | 0.8338856910285481 | 3822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42008.5 | 41709 | - | 4667.666666666667 | 1.0071926922246996 | 4634.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42712 | 42542 | - | 4271.2 | 1.0039960509614028 | 4254.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 7444.5 | 14602.5 | - | 827.2222222222222 | 0.5098267479285078 | 1622.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

