================================================================================================
完成时间：2026-11-18 09:46:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794966240845-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 09:44:31 | 结束：2026-11-18 09:44:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 734ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 734ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 734ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 734ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 734ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 734ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:369 / P3:321 | 52.333 | 174.5 | 369 | 1.0368021063969841 | 0.954 | 1856.7777777777778 | 0.9645042133210204 | 1925.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:209 / P3:273 | 55.457 | 187 | 273 | 1.9255852842809364 | 0.94 | 239.2 | 0.5193226226660878 | 460.6 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:273 / P3:369 | 49.032 | 152.5 | 369 | 1.2277091906721536 | 0.967 | 567 | 0.8145251396648044 | 696.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:305 / P3:289 | 54.309 | 172.5 | 305 | 1.0034350715170628 | 0.972 | 1973.111111111111 | 0.9965766878051519 | 1979.888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:417 | 53.302 | 170.5 | 433 | 1.000283752340957 | 0.971 | 1101.3125 | 0.9997163281515943 | 1101.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:192 | P2:1633 / P3:1569 | 57.38 | 177 | 1633 | 2.0188420692017814 | 0.943 | 324.3333333333333 | 0.49533344646190397 | 654.7777777777778 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1633 > B上限 1100；P3RAW绝对值 1569 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 09:45:03 | 窗口结束：2026-11-18 09:45:23 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 756 | 160 | 369 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 752 | 184 | 209 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 780 | 152 | 273 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 772 | 192 | 305 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 772 | 176 | 433 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 168 | 1633 | 192 | 1569 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 369 |
| 1 | P3 | 168 | 168 | 208 | 321 |
| 2 | P2 | 144 | 184 | 184 | 209 |
| 2 | P3 | 144 | 176 | 176 | 273 |
| 3 | P2 | 136 | 152 | 152 | 273 |
| 3 | P3 | 128 | 144 | 152 | 369 |
| 4 | P2 | 176 | 192 | 192 | 305 |
| 4 | P3 | 176 | 184 | 200 | 289 |
| 5 | P2 | 160 | 176 | 192 | 433 |
| 5 | P3 | 176 | 176 | 200 | 417 |
| 6 | P2 | 136 | 168 | 176 | 1633 |
| 6 | P3 | 160 | 192 | 192 | 1569 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:54 | 2026-11-18 09:45:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:48 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 2026-11-18 09:45:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.8186528497409327 | 0.956 | 17.545454545454547 | 1.2215189873417722 | 14.363636363636363 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.07111286698437 | 0.94 | 4499.888888888889 | 0.9336084280412181 | 4819.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 148 | 0.7203791469194313 | 0.965 | 23.444444444444443 | 1.388157894736842 | 16.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.5713657678780775 | 0.908 | 1516.4444444444443 | 0.6363890702228854 | 2382.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.8502415458937198 | 0.972 | 23 | 1.1761363636363635 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.1414621272103458 | 0.956 | 2947 | 0.8760693641618497 | 3363.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.914572864321608 | 0.974 | 22.11111111111111 | 1.0934065934065933 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0097884284265397 | 0.958 | 4239.7 | 0.9903064561337943 | 4281.2 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.7395348837209302 | 0.965 | 26.875 | 1.3522012578616351 | 19.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.000947538710423 | 0.974 | 4327 | 0.9990533582692619 | 4331.1 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.8977777777777778 | 0.945 | 25 | 1.113861386138614 | 22.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.4726994386800476 | 0.948 | 1306.4444444444443 | 0.679025179025179 | 1924 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10.5 | 193 | 158 | - | 17.545454545454547 | 1.2215189873417722 | 14.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 211 | 152 | - | 23.444444444444443 | 1.388157894736842 | 16.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 207 | 175.5 | - | 23 | 1.1761363636363635 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 199 | 181.5 | - | 22.11111111111111 | 1.0934065934065933 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 214.5 | 159 | - | 26.875 | 1.3522012578616351 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 225 | 202 | - | 25 | 1.113861386138614 | 22.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42345 | 45118.5 | - | 4705 | 0.9385181409162437 | 5013.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14927 | 23475.5 | - | 1658.5555555555557 | 0.635840858749361 | 2608.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28291 | 31985 | - | 3143.4444444444443 | 0.8845083632952947 | 3553.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43781 | 44368 | - | 4378.1 | 0.9867697439596105 | 4436.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 44919 | 44902 | - | 4083.5454545454545 | 1.0003786022894303 | 4082 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12929.5 | 19087.5 | - | 1436.6666666666667 | 0.6773889354568315 | 2120.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

