================================================================================================
完成时间：2026-11-18 09:49:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794966407234-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：156.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 09:47:22 | 结束：2026-11-18 09:47:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:337 / P3:241 | 53.796 | 183.5 | 337 | 1.0379557680812912 | 0.953 | 1858.888888888889 | 0.9634321911891737 | 1929.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:152 | P2:159 / P3:209 | 51.924 | 148 | 209 | 2.043213296398892 | 0.954 | 401.1111111111111 | 0.4894251626898048 | 819.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:209 / P3:305 | 50.912 | 167 | 305 | 1.1803012244013436 | 0.961 | 1025.4444444444443 | 0.847241347654457 | 1210.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:241 / P3:209 | 55.147 | 171 | 241 | 1.0020319467178416 | 0.96 | 1968.5555555555557 | 0.9979721737171182 | 1972.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:337 | 53.493 | 156 | 353 | 1.000225797346881 | 0.978 | 1771.5 | 0.9997742536260511 | 1771.9 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:168 | P2:1553 / P3:1489 | 53.316 | 169.5 | 1553 | 2.0103820598006643 | 0.953 | 267.55555555555554 | 0.4974178888659368 | 537.8888888888889 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1553 > B上限 1100；P3RAW绝对值 1489 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 09:47:52 | 窗口结束：2026-11-18 09:48:12 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 176 | 337 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 144 | 159 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 168 | 209 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 176 | 241 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 160 | 353 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 160 | 1553 | 168 | 1489 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 176 | 337 |
| 1 | P3 | 168 | 176 | 184 | 241 |
| 2 | P2 | 144 | 144 | 152 | 159 |
| 2 | P3 | 152 | 152 | 168 | 209 |
| 3 | P2 | 168 | 168 | 184 | 209 |
| 3 | P3 | 160 | 160 | 184 | 305 |
| 4 | P2 | 152 | 176 | 176 | 241 |
| 4 | P3 | 160 | 160 | 168 | 209 |
| 5 | P2 | 144 | 160 | 160 | 353 |
| 5 | P3 | 152 | 160 | 160 | 337 |
| 6 | P2 | 160 | 160 | 160 | 1553 |
| 6 | P3 | 144 | 168 | 168 | 1489 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:38 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 2026-11-18 09:48:43 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.8509615384615384 | 0.964 | 23.11111111111111 | 1.1751412429378532 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0353817931667049 | 0.914 | 4845.555555555556 | 0.9658272982969016 | 5017 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.8225806451612904 | 0.953 | 27.555555555555557 | 1.2156862745098038 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.5535117056856187 | 0.946 | 1661.111111111111 | 0.643702906350915 | 2580.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.775 | 0.969 | 22.22222222222222 | 1.2903225806451613 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1331301541771244 | 0.958 | 3098.8888888888887 | 0.8825111540043666 | 3511.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7300380228136882 | 0.964 | 29.22222222222222 | 1.3697916666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0125675706498187 | 0.93 | 4871.444444444444 | 0.9875884128485831 | 4932.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.671875 | 0.973 | 28.444444444444443 | 1.4883720930232558 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9994 | 0.97 | 2812.5 | 1.0006003602161297 | 2810.8125 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.7465277777777778 | 0.948 | 32 | 1.3395348837209302 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.4764724213150515 | 0.969 | 1426.2222222222222 | 0.6772899957788097 | 2105.777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 207.5 | 176.5 | - | 23.11111111111111 | 1.1751412429378532 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 248 | 204 | - | 27.555555555555557 | 1.2156862745098038 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 199.5 | 155 | - | 22.22222222222222 | 1.2903225806451613 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 262.5 | 191.5 | - | 29.22222222222222 | 1.3697916666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 255.5 | 171.5 | - | 28.444444444444443 | 1.4883720930232558 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 288 | 215 | - | 32 | 1.3395348837209302 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43609.5 | 45152.5 | - | 4845.555555555556 | 0.9658272982969016 | 5017 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14949.5 | 23225 | - | 1661.111111111111 | 0.643702906350915 | 2580.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27889.5 | 31602.5 | - | 3098.8888888888887 | 0.8825111540043666 | 3511.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43843 | 44393.5 | - | 4871.444444444444 | 0.9875884128485831 | 4932.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 44999.5 | 44973 | - | 2812.5 | 1.0006003602161297 | 2810.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12835.5 | 18952 | - | 1426.2222222222222 | 0.6772899957788097 | 2105.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

