================================================================================================
完成时间：2026-11-18 09:52:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794966574893-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-18 09:50:04 | 结束：2026-11-18 09:50:09
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 777ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:168 | P2:321 / P3:209 | 53.864 | 173 | 321 | 1.0394752534287417 | 0.95 | 1863.3333333333333 | 0.9620238641578706 | 1936.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:184 | P2:191 / P3:225 | 53.892 | 178.5 | 225 | 2.003443526170799 | 0.954 | 290.4 | 0.499140598143692 | 581.8 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:193 / P3:257 | 52.697 | 166.5 | 257 | 1.1961493920092645 | 0.961 | 767.5555555555555 | 0.8360159748275445 | 918.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:152 / P3:176 | P2:225 / P3:225 | 53.895 | 169 | 225 | 0.9977536923681698 | 0.97 | 1978.5555555555557 | 1.0022513648899645 | 1974.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:200 | P2:401 / P3:417 | 54.991 | 201.5 | 417 | 0.9972524391611528 | 0.95 | 1049.0588235294117 | 1.0027551307281417 | 1046.1764705882354 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:184 | P2:1537 / P3:1489 | 55.025 | 177 | 1537 | 1.9805447470817121 | 0.928 | 179.9 | 0.5049115913555993 | 356.3 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1537 > B上限 1100；P3RAW绝对值 1489 > B上限 1100 |

噪声采集诊断
窗口开始：2026-11-18 09:50:37 | 窗口结束：2026-11-18 09:50:57 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 152 | 321 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 176 | 191 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 796 | 160 | 193 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 152 | 225 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 804 | 184 | 401 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 160 | 1537 | 184 | 1489 | 不合格 | 噪声绝对值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 168 | 321 |
| 1 | P3 | 160 | 168 | 168 | 209 |
| 2 | P2 | 176 | 176 | 176 | 191 |
| 2 | P3 | 184 | 184 | 192 | 225 |
| 3 | P2 | 160 | 160 | 160 | 193 |
| 3 | P3 | 144 | 152 | 152 | 257 |
| 4 | P2 | 144 | 152 | 152 | 225 |
| 4 | P3 | 160 | 176 | 176 | 225 |
| 5 | P2 | 152 | 184 | 192 | 401 |
| 5 | P3 | 160 | 200 | 216 | 417 |
| 6 | P2 | 136 | 160 | 160 | 1537 |
| 6 | P3 | 168 | 184 | 184 | 1489 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:22 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:27 | 2026-11-18 09:51:28 | 2026-11-18 09:51:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.7552742616033755 | 0.959 | 26.333333333333332 | 1.324022346368715 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.007452542770096 | 0.924 | 3879.090909090909 | 0.9926025867684005 | 3908 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.6463414634146342 | 0.962 | 27.333333333333332 | 1.5471698113207548 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.558925031206403 | 0.922 | 1513.2222222222222 | 0.6414676652065376 | 2359 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.7272727272727273 | 0.952 | 25.666666666666668 | 1.375 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.1385149469623914 | 0.958 | 2880.5555555555557 | 0.8783371730586801 | 3279.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.6279863481228669 | 0.995 | 32.55555555555556 | 1.5923913043478262 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.060180739208589 | 0.941 | 4512.333333333333 | 0.9432353965857624 | 4783.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.7292576419213974 | 0.95 | 22.9 | 1.3712574850299402 | 16.7 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.9993254715883981 | 0.933 | 4777 | 1.00067498370729 | 4773.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.7782258064516129 | 0.929 | 27.555555555555557 | 1.2849740932642486 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.496943231441048 | 0.955 | 1145 | 0.6680280046674446 | 1714 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 237 | 179 | - | 26.333333333333332 | 1.324022346368715 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 246 | 159 | - | 27.333333333333332 | 1.5471698113207548 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 230.5 | 168 | - | 25.666666666666668 | 1.375 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 293 | 183.5 | - | 32.55555555555556 | 1.5923913043478262 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 229 | 167 | - | 22.9 | 1.3712574850299402 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 248 | 192.5 | - | 27.555555555555557 | 1.2849740932642486 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 44453 | 44677 | - | 4041.181818181818 | 0.9949862345278331 | 4061.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14979.5 | 23272.5 | - | 1664.4444444444443 | 0.6436643320586087 | 2585.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27606.5 | 31240.5 | - | 3067.4444444444443 | 0.8836784994078295 | 3471.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 41696 | 44551 | - | 4632.888888888889 | 0.9359161410518282 | 4950.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44550.5 | 44539 | - | 4950.111111111111 | 1.0002694267944947 | 4948.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12694 | 18795.5 | - | 1269.4 | 0.6753564588210258 | 1879.6 | 在线、无火警、无故障、光源就绪、同步正常 |

